  N20921,N20922,N20923,N20924,N20925,N20926,N20927,N20928,N20929,N20930,N20931,N20932,N20933,N20934,N20935,N20936,N20937,N20938,N20939,N20940,  \note fields as indicated
  N20941,N20942,N20943,N20944,N20945,N20946,N20947,N20948,N20949,N20950,N20951,N20952,N20953,N20954,N20955,N20956,N20957,N20958,N20959,N20960,  \note fields as indicated
  N20961,N20962,N20963,N20964,N20965,N20966,N20967,N20968,N20969,N20970,N20971,N20972,N20973,N20974,N20975,N20976,N20977,N20978,N20979,N20980,  \note fields as indicated
  N20981,N20982,N20983,N20984,N20985,N20986,N20987,N20988,N20989,N20990,N20991,N20992,N20993,N20994,N20995,N20996,N20997,N20998,N20999,N21000,  \note fields as indicated
  N21001,N21002,N21003,N21004,N21005,N21006,N21007,N21008,N21009,N21010,N21011,N21012,N21013,N21014,N21015,N21016,N21017,N21018,N21019,N21020,  \note fields as indicated
  N21021,N21022,N21023,N21024,N21025,N21026,N21027,N21028,N21029,N21030,N21031,N21032,N21033,N21034,N21035,N21036,N21037,N21038,N21039,N21040;  \note fields as indicated

\group Performance Curves

Curve:Linear,
       \memo Linear curve with one independent variable.
       \memo Input for the linear curve consists of a curve name, the two coefficients, and the
       \memo maximum and minimum valid independent variable values. Optional inputs for
       \memo curve minimum and maximum may be used to limit the output of the performance curve.
       \memo curve = C1 + C2*x
  A1 , \field Name
       \required-field
       \type alpha
       \reference LinearCurves
       \reference LinearOrQuadraticCurves
       \reference UniVariateCurves
       \reference AllCurves
  N1 , \field Coefficient1 Constant
       \required-field
       \type real
  N2 , \field Coefficient2 x
       \required-field
       \type real
  N3 , \field Minimum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N4 , \field Maximum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N5 , \field Minimum Curve Output
       \type real
       \note Specify the minimum value calculated by this curve object
       \unitsBasedOnField A3
  N6 , \field Maximum Curve Output
       \type real
       \note Specify the maximum value calculated by this curve object
       \unitsBasedOnField A3
  A2,  \field Input Unit Type for X
       \type choice
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key Pressure
       \key MassFlow
       \key Power
       \key Distance
       \default Dimensionless
  A3;  \field Output Unit Type
       \type choice
       \key Dimensionless
       \key Capacity
       \key Power
       \default Dimensionless

Curve:QuadLinear,
       \memo Linear curve with four independent variables.
       \memo Input for the linear curve consists of a curve name, the two coefficients, and the
       \memo maximum and minimum valid independent variable values. Optional inputs for curve
       \memo minimum and maximum may be used to limit the output of the performance curve.
       \memo curve = C1 + C2*w + C3*x + C4*y + C5*z
  A1 , \field Name
       \required-field
       \type alpha
       \reference QuadLinearCurves
       \reference AllCurves
  N1 , \field Coefficient1 Constant
       \required-field
       \type real
  N2 , \field Coefficient2 w
       \required-field
       \type real
  N3 , \field Coefficient3 x
       \required-field
       \type real
  N4 , \field Coefficient4 y
       \required-field
       \type real
  N5 , \field Coefficient5 z
       \required-field
       \type real
  N7 , \field Minimum Value of w
       \required-field
       \type real
       \unitsBasedOnField A2
  N8 , \field Maximum Value of w
       \required-field
       \type real
       \unitsBasedOnField A2
  N9 , \field Minimum Value of x
       \required-field
       \type real
       \unitsBasedOnField A3
  N10 ,\field Maximum Value of x
       \required-field
       \type real
       \unitsBasedOnField A3
  N11 , \field Minimum Value of y
       \required-field
       \type real
       \unitsBasedOnField A4
  N12, \field Maximum Value of y
       \required-field
       \type real
       \unitsBasedOnField A4
  N13, \field Minimum Value of z
       \required-field
       \type real
       \unitsBasedOnField A5
  N14, \field Maximum Value of z
       \required-field
       \type real
       \unitsBasedOnField A5
  N15, \field Minimum Curve Output
       \type real
       \note Specify the minimum value calculated by this curve object
       \unitsBasedOnField A4
  N16, \field Maximum Curve Output
       \type real
       \note Specify the maximum value calculated by this curve object
       \unitsBasedOnField A4
  A2 , \field Input Unit Type for w
       \type choice
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \key VolumetricFlowPerPower
       \default Dimensionless
  A3 , \field Input Unit Type for x
       \type choice
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \key VolumetricFlowPerPower
       \default Dimensionless
  A4 , \field Input Unit Type for y
       \type choice
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \key VolumetricFlowPerPower
       \default Dimensionless
  A5;  \field Input Unit Type for z
       \type choice
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \key VolumetricFlowPerPower
       \default Dimensionless

Curve:Quadratic,
       \memo Quadratic curve with one independent variable.
       \memo Input for a quadratic curve consists of the curve name, the three coefficients, and
       \memo the maximum and minimum valid independent variable values. Optional inputs for curve
       \memo minimum and maximum may be used to limit the output of the performance curve.
       \memo curve = C1 + C2*x + C3*x**2
  A1 , \field Name
       \required-field
       \type alpha
       \reference QuadraticCurves
       \reference LinearOrQuadraticCurves
       \reference UniVariateCurves
       \reference AllCurves
       \reference QuadraticCubicCurves
       \reference BiquadraticQuadraticCubicCurves
  N1 , \field Coefficient1 Constant
       \required-field
       \type real
  N2 , \field Coefficient2 x
       \required-field
       \type real
  N3 , \field Coefficient3 x**2
       \required-field
       \type real
  N4 , \field Minimum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N5 , \field Maximum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N6 , \field Minimum Curve Output
       \type real
       \note Specify the minimum value calculated by this curve object
       \unitsBasedOnField A3
  N7 , \field Maximum Curve Output
       \type real
       \note Specify the maximum value calculated by this curve object
       \unitsBasedOnField A3
  A2,  \field Input Unit Type for X
       \type choice
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \default Dimensionless
  A3;  \field Output Unit Type
       \type choice
       \key Dimensionless
       \key Capacity
       \key Power
       \default Dimensionless

Curve:Cubic,
       \memo Cubic curve with one independent variable.
       \memo Input for a cubic curve consists of the curve name, the 4 coefficients, and the
       \memo maximum and minimum valid independent variable values. Optional inputs for curve
       \memo minimum and maximum may be used to limit the output of the performance curve.
       \memo curve = C1 + C2*x + C3*x**2 + C4*x**3
  A1 , \field Name
       \required-field
       \type alpha
       \reference CubicCurves
       \reference UniVariateCurves
       \reference AllCurves
       \reference QuadraticCubicCurves
       \reference BiquadraticCubicCurves
       \reference BiquadraticQuadraticCubicCurves
  N1 , \field Coefficient1 Constant
       \required-field
       \type real
  N2 , \field Coefficient2 x
       \required-field
       \type real
  N3 , \field Coefficient3 x**2
       \required-field
       \type real
  N4 , \field Coefficient4 x**3
       \required-field
       \type real
  N5 , \field Minimum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N6 , \field Maximum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N7 , \field Minimum Curve Output
       \type real
       \note Specify the minimum value calculated by this curve object
       \unitsBasedOnField A3
  N8 , \field Maximum Curve Output
       \type real
       \note Specify the maximum value calculated by this curve object
       \unitsBasedOnField A3
  A2,  \field Input Unit Type for X
       \type choice
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \default Dimensionless
  A3;  \field Output Unit Type
       \type choice
       \key Dimensionless
       \key Capacity
       \key Power
       \default Dimensionless

Curve:Quartic,
       \memo Quartic (fourth order polynomial) curve with one independent variable.
       \memo Input for a Quartic curve consists of the curve name, the
       \memo five coefficients, and the maximum and minimum valid independent variable values.
       \memo Optional inputs for curve minimum and maximum may be used to limit the
       \memo output of the performance curve.
       \memo curve = C1 + C2*x + C3*x**2 + C4*x**3 + C5*x**4
  A1 , \field Name
       \required-field
       \type alpha
       \reference QuarticCurves
       \reference UniVariateCurves
       \reference AllCurves
  N1 , \field Coefficient1 Constant
       \required-field
       \type real
  N2 , \field Coefficient2 x
       \required-field
       \type real
  N3 , \field Coefficient3 x**2
       \required-field
       \type real
  N4 , \field Coefficient4 x**3
       \required-field
       \type real
  N5 , \field Coefficient5 x**4
       \required-field
       \type real
  N6 , \field Minimum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N7 , \field Maximum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N8 , \field Minimum Curve Output
       \type real
       \unitsBasedOnField A3
       \note Specify the minimum value calculated by this curve object
  N9 , \field Maximum Curve Output
       \type real
       \unitsBasedOnField A3
       \note Specify the maximum value calculated by this curve object
  A2 , \field Input Unit Type for X
       \type choice
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \default Dimensionless
  A3 ; \field Output Unit Type
       \type choice
       \key Dimensionless
       \key Capacity
       \key Power
       \default Dimensionless

Curve:Exponent,
       \memo Exponent curve with one independent variable.
       \memo Input for a exponent curve consists of the curve name, the 3 coefficients, and the
       \memo maximum and minimum valid independent variable values. Optional inputs for curve
       \memo minimum and maximum may be used to limit the output of the performance curve.
       \memo curve = C1 + C2*x**C3
       \memo The independent variable x is raised to the C3 power, multiplied by C2, and C1 is added to the result.
    \min-fields 6
  A1 , \field Name
       \required-field
       \type alpha
       \reference ExponentCurves
       \reference UniVariateCurves
       \reference AllCurves
  N1 , \field Coefficient1 Constant
       \required-field
       \type real
  N2 , \field Coefficient2 Constant
       \required-field
       \type real
  N3 , \field Coefficient3 Constant
       \required-field
       \type real
  N4 , \field Minimum Value of x
       \required-field
       \type real
       \note Specify the minimum value of the independent variable x allowed
       \unitsBasedOnField A2
  N5 , \field Maximum Value of x
       \required-field
       \type real
       \note Specify the maximum value of the independent variable x allowed
       \unitsBasedOnField A2
  N6 , \field Minimum Curve Output
       \type real
       \note Specify the minimum value calculated by this curve object
       \unitsBasedOnField A3
  N7 , \field Maximum Curve Output
       \type real
       \note Specify the maximum value calculated by this curve object
       \unitsBasedOnField A3
  A2,  \field Input Unit Type for X
       \type choice
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \default Dimensionless
  A3;  \field Output Unit Type
       \type choice
       \key Dimensionless
       \key Capacity
       \key Power
       \default Dimensionless

Curve:Bicubic,
       \memo Cubic curve with two independent variables. Input consists of the
       \memo curve name, the ten coefficients, and the minimum and maximum values for each of
       \memo the independent variables. Optional inputs for curve minimum and maximum may
       \memo be used to limit the output of the performance curve.
       \memo curve = C1 + C2*x + C3*x**2 + C4*y + C5*y**2 + C6*x*y + C7*x**3 + C8*y**3 + C9*x**2*y
       \memo + C10*x*y**2
  A1 , \field Name
       \required-field
       \type alpha
       \reference BiVariateCurves
       \reference AllCurves
       \reference BicubicCurves
       \reference BicubicBiquadraticCurves
  N1 , \field Coefficient1 Constant
       \required-field
       \type real
  N2 , \field Coefficient2 x
       \required-field
       \type real
  N3 , \field Coefficient3 x**2
       \required-field
       \type real
  N4 , \field Coefficient4 y
       \required-field
       \type real
  N5 , \field Coefficient5 y**2
       \required-field
       \type real
  N6 , \field Coefficient6 x*y
       \required-field
       \type real
  N7 , \field Coefficient7 x**3
       \required-field
       \type real
  N8 , \field Coefficient8 y**3
       \required-field
       \type real
  N9 , \field Coefficient9 x**2*y
       \required-field
       \type real
  N10, \field Coefficient10 x*y**2
       \required-field
       \type real
  N11, \field Minimum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N12, \field Maximum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N13, \field Minimum Value of y
       \required-field
       \type real
       \unitsBasedOnField A3
  N14, \field Maximum Value of y
       \required-field
       \type real
       \unitsBasedOnField A3
  N15, \field Minimum Curve Output
       \type real
       \note Specify the minimum value calculated by this curve object
       \unitsBasedOnField A4
  N16, \field Maximum Curve Output
       \type real
       \note Specify the maximum value calculated by this curve object
       \unitsBasedOnField A4
  A2,  \field Input Unit Type for X
       \type choice
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \default Dimensionless
  A3,  \field Input Unit Type for Y
       \type choice
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \default Dimensionless
  A4;  \field Output Unit Type
       \type choice
       \key Dimensionless
       \key Capacity
       \key Power
       \default Dimensionless

Curve:Biquadratic,
       \memo Quadratic curve with two independent variables. Input consists of the curve name, the
       \memo six coefficients, and min and max values for each of the independent variables.
       \memo Optional inputs for curve minimum and maximum may be used to limit the
       \memo output of the performance curve.
       \memo curve = C1 + C2*x + C3*x**2 + C4*y + C5*y**2 + C6*x*y
  A1 , \field Name
       \required-field
       \type alpha
       \reference BiquadraticCurves
       \reference BiVariateCurves
       \reference AllCurves
       \reference BiquadraticCubicCurves
       \reference BiquadraticQuadraticCubicCurves
       \reference BicubicBiquadraticCurves
  N1 , \field Coefficient1 Constant
       \required-field
       \type real
  N2 , \field Coefficient2 x
       \required-field
       \type real
  N3 , \field Coefficient3 x**2
       \required-field
       \type real
  N4 , \field Coefficient4 y
       \required-field
       \type real
  N5 , \field Coefficient5 y**2
       \required-field
       \type real
  N6 , \field Coefficient6 x*y
       \required-field
       \type real
  N7 , \field Minimum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N8 , \field Maximum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N9 , \field Minimum Value of y
       \required-field
       \type real
       \unitsBasedOnField A3
  N10, \field Maximum Value of y
       \required-field
       \type real
       \unitsBasedOnField A3
  N11, \field Minimum Curve Output
       \type real
       \note Specify the minimum value calculated by this curve object
       \unitsBasedOnField A4
  N12, \field Maximum Curve Output
       \type real
       \note Specify the maximum value calculated by this curve object
       \unitsBasedOnField A4
  A2,  \field Input Unit Type for X
       \type choice
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \default Dimensionless
  A3,  \field Input Unit Type for Y
       \type choice
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \default Dimensionless
  A4;  \field Output Unit Type
       \type choice
       \key Dimensionless
       \key Capacity
       \key Power
       \default Dimensionless

Curve:QuadraticLinear,
       \memo Quadratic-linear curve with two independent variables. Input consists of the curve
       \memo name, the six coefficients, and min and max values for each of the independent
       \memo variables. Optional inputs for curve minimum and maximum may be used to limit the
       \memo output of the performance curve.
       \memo curve = (C1 + C2*x + C3*x**2) + (C4 + C5*x + C6*x**2)*y
  A1 , \field Name
       \required-field
       \type alpha
       \reference QuadraticLinearCurves
       \reference BiVariateCurves
       \reference AllCurves
  N1 , \field Coefficient1 Constant
       \required-field
       \type real
  N2 , \field Coefficient2 x
       \required-field
       \type real
  N3 , \field Coefficient3 x**2
       \required-field
       \type real
  N4 , \field Coefficient4 y
       \required-field
       \type real
  N5 , \field Coefficient5 x*y
       \required-field
       \type real
  N6 , \field Coefficient6 x**2*y
       \required-field
       \type real
  N7 , \field Minimum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N8 , \field Maximum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N9 , \field Minimum Value of y
       \required-field
       \type real
       \unitsBasedOnField A3
  N10, \field Maximum Value of y
       \required-field
       \type real
       \unitsBasedOnField A3
  N11, \field Minimum Curve Output
       \type real
       \note Specify the minimum value calculated by this curve object
       \unitsBasedOnField A4
  N12, \field Maximum Curve Output
       \type real
       \note Specify the maximum value calculated by this curve object
       \unitsBasedOnField A4
  A2,  \field Input Unit Type for X
       \type choice
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \default Dimensionless
  A3,  \field Input Unit Type for Y
       \type choice
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \default Dimensionless
  A4;  \field Output Unit Type
       \type choice
       \key Dimensionless
       \key Capacity
       \key Power
       \default Dimensionless

Curve:CubicLinear,
       \memo Cubic-linear curve with two independent variables. Input consists of the curve
       \memo name, the six coefficients, and min and max values for each of the independent
       \memo variables. Optional inputs for curve minimum and maximum may be used to limit the
       \memo output of the performance curve.
       \memo curve = (C1 + C2*x + C3*x**2 + C4*x**3) + (C5 + C6*x)*y
  A1 , \field Name
       \required-field
       \type alpha
       \reference CubicLinearCurves
       \reference BiVariateCurves
       \reference AllCurves
  N1 , \field Coefficient1 Constant
       \required-field
       \type real
  N2 , \field Coefficient2 x
       \required-field
       \type real
  N3 , \field Coefficient3 x**2
       \required-field
       \type real
  N4 , \field Coefficient4 x**3
       \required-field
       \type real
  N5 , \field Coefficient5 y
       \required-field
       \type real
  N6 , \field Coefficient6 x*y
       \required-field
       \type real
  N7 , \field Minimum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N8 , \field Maximum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N9 , \field Minimum Value of y
       \required-field
       \type real
       \unitsBasedOnField A3
  N10, \field Maximum Value of y
       \required-field
       \type real
       \unitsBasedOnField A3
  N11, \field Minimum Curve Output
       \type real
       \note Specify the minimum value calculated by this curve object
       \unitsBasedOnField A4
  N12, \field Maximum Curve Output
       \type real
       \note Specify the maximum value calculated by this curve object
       \unitsBasedOnField A4
  A2,  \field Input Unit Type for X
       \type choice
       \key Dimensionless
       \default Dimensionless
  A3,  \field Input Unit Type for Y
       \type choice
       \key Dimensionless
       \default Dimensionless
  A4;  \field Output Unit Type
       \type choice
       \key Dimensionless
       \default Dimensionless

Curve:Triquadratic,
       \memo Quadratic curve with three independent variables. Input consists of the curve name,
       \memo the twenty seven coefficients, and min and max values for each of the independent
       \memo variables. Optional inputs for curve minimum and maximum may be used to
       \memo limit the output of the performance curve.
       \memo curve = a0 + a1*x**2 + a2*x + a3*y**2 + a4*y
       \memo         + a5*z**2 + a6*z + a7*x**2*y**2 + a8*x*y
       \memo         + a9*x*y**2 + a10*x**2*y + a11*x**2*z**2
       \memo         + a12*x*z + a13*x*z**2 + a14*x**2*z + a15*y**2*z**2
       \memo         + a16*y*z + a17*y*z**2 + a18*y**2*z + a19*x**2*y**2*z**2
       \memo         + a20*x**2*y**2*z + a21*x**2*y*z**2 + a22*x*y**2*z**2
       \memo         + a23*x**2*y*z + a24*x*y**2*z + a25*x*y*z**2 +a26*x*y*z
  A1 , \field Name
       \required-field
       \type alpha
       \reference TriQuadraticCurves
       \reference AllCurves
  N1 , \field Coefficient1 Constant
       \type real
  N2 , \field Coefficient2 x**2
       \type real
  N3 , \field Coefficient3 x
       \type real
  N4 , \field Coefficient4 y**2
       \type real
  N5 , \field Coefficient5 y
       \type real
  N6 , \field Coefficient6 z**2
       \type real
  N7 , \field Coefficient7 z
       \type real
  N8 , \field Coefficient8 x**2*y**2
       \type real
  N9 , \field Coefficient9 x*y
       \type real
  N10, \field Coefficient10 x*y**2
       \type real
  N11, \field Coefficient11 x**2*y
       \type real
  N12, \field Coefficient12 x**2*z**2
       \type real
  N13, \field Coefficient13 x*z
       \type real
  N14, \field Coefficient14 x*z**2
       \type real
  N15, \field Coefficient15 x**2*z
       \type real
  N16, \field Coefficient16 y**2*z**2
       \type real
  N17, \field Coefficient17 y*z
       \type real
  N18, \field Coefficient18 y*z**2
       \type real
  N19, \field Coefficient19 y**2*z
       \type real
  N20, \field Coefficient20 x**2*y**2*z**2
       \type real
  N21, \field Coefficient21 x**2*y**2*z
       \type real
  N22, \field Coefficient22 x**2*y*z**2
       \type real
  N23, \field Coefficient23 x*y**2*z**2
       \type real
  N24, \field Coefficient24 x**2*y*z
       \type real
  N25, \field Coefficient25 x*y**2*z
       \type real
  N26, \field Coefficient26 x*y*z**2
       \type real
  N27, \field Coefficient27 x*y*z
       \type real
  N28, \field Minimum Value of x
       \type real
       \unitsBasedOnField A2
  N29, \field Maximum Value of x
       \type real
       \unitsBasedOnField A2
  N30, \field Minimum Value of y
       \type real
       \unitsBasedOnField A3
  N31, \field Maximum Value of y
       \type real
       \unitsBasedOnField A3
  N32, \field Minimum Value of z
       \type real
       \unitsBasedOnField A4
  N33, \field Maximum Value of z
       \type real
       \unitsBasedOnField A4
  N34, \field Minimum Curve Output
       \type real
       \note Specify the minimum value calculated by this curve object
       \unitsBasedOnField A5
  N35, \field Maximum Curve Output
       \type real
       \note Specify the maximum value calculated by this curve object
       \unitsBasedOnField A5
  A2,  \field Input Unit Type for X
       \type choice
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \default Dimensionless
  A3,  \field Input Unit Type for Y
       \type choice
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \default Dimensionless
  A4,  \field Input Unit Type for Z
       \type choice
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \default Dimensionless
  A5;  \field Output Unit Type
       \type choice
       \key Dimensionless
       \key Capacity
       \key Power
       \default Dimensionless

Curve:Functional:PressureDrop,
       \min-fields 5
       \memo Sets up curve information for minor loss and/or friction
       \memo calculations in plant pressure simulations
       \memo Expression: DeltaP = {K + f*(L/D)} * (rho * V^2) / 2
  A1 , \field Name
       \required-field
       \type alpha
       \reference UniVariateCurves
       \reference AllCurves
       \reference PressureDropCurves
  N1 , \field Diameter
       \required-field
       \units m
       \type real
       \note "D" in above expression, used to also calculate local velocity
       \minimum> 0
  N2 , \field Minor Loss Coefficient
       \units dimensionless
       \type real
       \note "K" in above expression
       \minimum> 0
  N3 , \field Length
       \units m
       \type real
       \note "L" in above expression
       \minimum> 0
  N4 , \field Roughness
       \units m
       \type real
       \note This will be used to calculate "f" from Moody-chart approximations
       \minimum> 0
  N5 ; \field Fixed Friction Factor
       \note Optional way to set a constant value for "f", instead of using
       \note  internal Moody-chart approximations
       \minimum> 0

Curve:FanPressureRise,
       \memo Special curve type with two independent variables.
       \memo Input for the fan total pressure rise curve consists of the curve name, the four
       \memo coefficients, and the maximum and minimum valid independent variable values. Optional
       \memo inputs for the curve minimum and maximum may be used to limit the output of the
       \memo performance curve.
       \memo curve = C1*Qfan**2+C2*Qfan+C3*Qfan*(Psm-Po)**0.5+C4*(Psm-Po)
       \memo Po assumed to be zero
       \memo See InputOut Reference for curve details
  A1 , \field Name
       \required-field
       \type alpha
       \reference FanPressureRiseCurves
       \reference BiVariateCurves
       \reference AllCurves
  N1 , \field Coefficient1 C1
       \required-field
       \type real
  N2 , \field Coefficient2 C2
       \required-field
       \type real
  N3 , \field Coefficient3 C3
       \required-field
       \type real
  N4 , \field Coefficient4 C4
       \required-field
       \type real
  N5 , \field Minimum Value of Qfan
       \required-field
       \type real
       \units m3/s
  N6 , \field Maximum Value of Qfan
       \required-field
       \type real
       \units m3/s
  N7 , \field Minimum Value of Psm
       \required-field
       \type real
       \units Pa
       \ip-units Pa
  N8 , \field Maximum Value of Psm
       \required-field
       \type real
       \units Pa
       \ip-units Pa
  N9 , \field Minimum Curve Output
       \type real
       \units Pa
       \ip-units Pa
       \note Specify the minimum value calculated by this curve object
  N10 ; \field Maximum Curve Output
        \type real
        \units Pa
        \ip-units Pa
        \note Specify the maximum value calculated by this curve object

Curve:ExponentialSkewNormal,
       \memo Exponential-modified skew normal curve with one independent variable.
       \memo Input consists of the curve name, the four coefficients, and the maximum
       \memo and minimum valid independent variable values. Optional inputs for the curve minimum
       \memo and maximum may be used to limit the output of the performance curve.
       \memo curve = see Input Output Reference
  A1 , \field Name
       \required-field
       \type alpha
       \reference ExponentialSkewNormalCurves
       \reference UniVariateCurves
       \reference AllCurves
       \note See InputOut Reference for curve description
  N1 , \field Coefficient1 C1
       \required-field
       \type real
  N2 , \field Coefficient2 C2
       \required-field
       \type real
  N3 , \field Coefficient3 C3
       \required-field
       \type real
  N4 , \field Coefficient4 C4
       \required-field
       \type real
  N5 , \field Minimum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N6 , \field Maximum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N7 , \field Minimum Curve Output
       \type real
       \unitsBasedOnField A3
       \note Specify the minimum value calculated by this curve object
  N8 , \field Maximum Curve Output
       \type real
       \unitsBasedOnField A3
       \note Specify the maximum value calculated by this curve object
  A2,  \field Input Unit Type for x
       \type choice
       \key Dimensionless
       \default Dimensionless
  A3;  \field Output Unit Type
       \type choice
       \key Dimensionless
       \default Dimensionless

Curve:Sigmoid,
       \memo Sigmoid curve with one independent variable.
       \memo Input consists of the curve name, the five coefficients, and the maximum and minimum
       \memo valid independent variable values. Optional inputs for the curve minimum and maximum
       \memo may be used to limit the output of the performance curve.
       \memo curve = C1+C2/[1+exp((C3-x)/C4)]**C5
  A1 , \field Name
       \required-field
       \type alpha
       \reference SigmoidCurves
       \reference UniVariateCurves
       \reference AllCurves
       \note See InputOut Reference for curve description
  N1 , \field Coefficient1 C1
       \required-field
       \type real
  N2 , \field Coefficient2 C2
       \required-field
       \type real
  N3 , \field Coefficient3 C3
       \required-field
       \type real
  N4 , \field Coefficient4 C4
       \required-field
       \type real
  N5 , \field Coefficient5 C5
       \required-field
       \type real
  N6 , \field Minimum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N7 , \field Maximum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N8 , \field Minimum Curve Output
       \type real
       \unitsBasedOnField A3
       \note Specify the minimum value calculated by this curve object
  N9 , \field Maximum Curve Output
       \type real
       \unitsBasedOnField A3
       \note Specify the maximum value calculated by this curve object
  A2,  \field Input Unit Type for x
       \type choice
       \key Dimensionless
       \default Dimensionless
  A3;  \field Output Unit Type
       \type choice
       \key Dimensionless
       \default Dimensionless

Curve:RectangularHyperbola1,
       \memo Rectangular hyperbola type 1 curve with one independent variable.
       \memo Input consists of the curve name, the three coefficients, and the maximum and
       \memo minimum valid independent variable values. Optional inputs for the curve minimum and
       \memo maximum may be used to limit the output of the performance curve.
       \memo curve = ((C1*x)/(C2+x))+C3
  A1 , \field Name
       \required-field
       \type alpha
       \reference RectangularHyperbola1Curves
       \reference UniVariateCurves
       \reference AllCurves
  N1 , \field Coefficient1 C1
       \required-field
       \type real
  N2 , \field Coefficient2 C2
       \required-field
       \type real
  N3 , \field Coefficient3 C3
       \required-field
       \type real
  N4 , \field Minimum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N5 , \field Maximum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N6 , \field Minimum Curve Output
       \type real
       \unitsBasedOnField A3
       \note Specify the minimum value calculated by this curve object
  N7 , \field Maximum Curve Output
       \type real
       \unitsBasedOnField A3
       \note Specify the maximum value calculated by this curve object
  A2,  \field Input Unit Type for x
       \type choice
       \key Dimensionless
       \default Dimensionless
  A3;  \field Output Unit Type
       \type choice
       \key Dimensionless
       \default Dimensionless

Curve:RectangularHyperbola2,
       \memo Rectangular hyperbola type 2 curve with one independent variable.
       \memo Input consists of the curve name, the three coefficients, and the maximum and
       \memo minimum valid independent variable values. Optional inputs for the curve minimum and
       \memo maximum may be used to limit the output of the performance curve.
       \memo curve = ((C1*x)/(C2+x))+(C3*x)
  A1 , \field Name
       \required-field
       \type alpha
       \reference RectangularHyperbola2Curves
       \reference UniVariateCurves
       \reference AllCurves
  N1 , \field Coefficient1 C1
       \required-field
       \type real
  N2 , \field Coefficient2 C2
       \required-field
       \type real
  N3 , \field Coefficient3 C3
       \required-field
       \type real
  N4 , \field Minimum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N5 , \field Maximum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N6 , \field Minimum Curve Output
       \type real
       \unitsBasedOnField A3
       \note Specify the minimum value calculated by this curve object
  N7 , \field Maximum Curve Output
       \type real
       \unitsBasedOnField A3
       \note Specify the maximum value calculated by this curve object
  A2,  \field Input Unit Type for x
       \type choice
       \key Dimensionless
       \default Dimensionless
  A3;  \field Output Unit Type
       \type choice
       \key Dimensionless
       \default Dimensionless

Curve:ExponentialDecay,
       \memo Exponential decay curve with one independent variable.
       \memo Input consists of the curve name, the three coefficients, and the maximum and minimum
       \memo valid independent variable values. Optional inputs for the curve minimum and
       \memo maximum may be used to limit the output of the performance curve.
       \memo curve = C1+C2*exp(C3*x)
  A1 , \field Name
       \required-field
       \type alpha
       \reference ExponentialDecayCurves
       \reference UniVariateCurves
       \reference AllCurves
  N1 , \field Coefficient1 C1
       \required-field
       \type real
  N2 , \field Coefficient2 C2
       \required-field
       \type real
  N3 , \field Coefficient3 C3
       \required-field
       \type real
  N4 , \field Minimum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N5 , \field Maximum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N6 , \field Minimum Curve Output
       \type real
       \unitsBasedOnField A3
       \note Specify the minimum value calculated by this curve object
  N7 , \field Maximum Curve Output
       \type real
       \unitsBasedOnField A3
       \note Specify the maximum value calculated by this curve object
  A2,  \field Input Unit Type for x
       \type choice
       \key Dimensionless
       \default Dimensionless
  A3;  \field Output Unit Type
       \type choice
       \key Dimensionless
       \default Dimensionless

Curve:DoubleExponentialDecay,
       \memo Double exponential decay curve with one independent variable.
       \memo Input consists of the curve name, the five coefficients, and the maximum and minimum
       \memo valid independent variable values. Optional inputs for the curve minimum and
       \memo maximum may be used to limit the output of the performance curve.
       \memo curve = C1+C2*exp(C3*x)+C4*exp(C5*x)
  A1 , \field Name
       \required-field
       \type alpha
       \reference DoubleExponentialDecayCurves
       \reference UniVariateCurves
       \reference AllCurves
  N1 , \field Coefficient1 C1
       \required-field
       \type real
  N2 , \field Coefficient2 C2
       \required-field
       \type real
  N3 , \field Coefficient3 C3
       \required-field
       \type real
  N4 , \field Coefficient3 C4
       \required-field
       \type real
  N5 , \field Coefficient3 C5
       \required-field
       \type real
  N6 , \field Minimum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N7 , \field Maximum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N8 , \field Minimum Curve Output
       \type real
       \unitsBasedOnField A3
       \note Specify the minimum value calculated by this curve object
  N9 , \field Maximum Curve Output
       \type real
       \unitsBasedOnField A3
       \note Specify the maximum value calculated by this curve object
  A2,  \field Input Unit Type for x
       \type choice
       \key Dimensionless
       \default Dimensionless
  A3;  \field Output Unit Type
       \type choice
       \key Dimensionless
       \default Dimensionless

Curve:ChillerPartLoadWithLift,
       \memo This chiller part-load performance curve has three independent variables.
       \memo Input consists of the curve name, the twelve coefficients, and the maximum
       \memo and minimum valid independent variable values. Optional inputs for the curve minimum
       \memo and maximum may be used to limit the output of the performance curve.
       \memo curve = C1 + C2*x + C3*x**2 + C4*y + C5*y**2 + C6*x*y + C7*x**3
       \memo + C8*y**3 + C9*x**2*y + C10*x*y**2 + C11*x**2*y**2 + C12*z*y**3
       \memo x = dT* = normalized fractional Lift = dT / dTref
       \memo y = PLR = part load ratio (cooling load/steady state capacity)
       \memo z = Tdev* = normalized Tdev = Tdev / dTref
       \memo Where:
       \memo dT = Lift = Leaving Condenser Water Temperature - Leaving Chilled Water Temperature
       \memo dTref = dT at the reference condition
       \memo Tdev = Leaving Chilled Water Temperature - Reference Chilled Water Temperature
  A1 , \field Name
       \required-field
       \type alpha
       \reference ChillerPartLoadWithLiftCurves
       \reference AllCurves
  N1 , \field Coefficient1 C1
       \required-field
       \type real
  N2 , \field Coefficient2 C2
       \required-field
       \type real
  N3 , \field Coefficient3 C3
       \required-field
       \type real
  N4 , \field Coefficient4 C4
       \required-field
       \type real
  N5 , \field Coefficient5 C5
       \required-field
       \type real
  N6 , \field Coefficient6 C6
       \required-field
       \type real
  N7 , \field Coefficient7 C7
       \required-field
       \type real
  N8 , \field Coefficient8 C8
       \required-field
       \type real
  N9 , \field Coefficient9 C9
       \required-field
       \type real
  N10, \field Coefficient10 C10
       \required-field
       \type real
  N11, \field Coefficient11 C11
       \required-field
       \type real
  N12, \field Coefficient12 C12
       \required-field
       \type real
  N13, \field Minimum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N14, \field Maximum Value of x
       \required-field
       \type real
       \unitsBasedOnField A2
  N15, \field Minimum Value of y
       \required-field
       \type real
       \unitsBasedOnField A3
  N16, \field Maximum Value of y
       \required-field
       \type real
       \unitsBasedOnField A3
  N17, \field Minimum Value of z
       \required-field
       \type real
       \unitsBasedOnField A4
  N18, \field Maximum Value of z
       \required-field
       \type real
       \unitsBasedOnField A4
  N19, \field Minimum Curve Output
       \type real
       \unitsBasedOnField A5
       \note Specify the minimum value calculated by this curve object
  N20, \field Maximum Curve Output
       \type real
       \unitsBasedOnField A5
       \note Specify the maximum value calculated by this curve object
  A2 , \field Input Unit Type for x
       \type choice
       \key Dimensionless
       \default Dimensionless
  A3 , \field Input Unit Type for y
       \type choice
       \key Dimensionless
       \default Dimensionless
  A4 , \field Input Unit Type for z
       \type choice
       \key Dimensionless
       \default Dimensionless
  A5;  \field Output Unit Type
       \type choice
       \key Dimensionless
       \default Dimensionless

\group Performance Tables

Table:OneIndependentVariable,
       \extensible:2 repeat last two fields
       \min-fields 14
       \memo Allows entry of tabular data pairs as alternate input
       \memo for performance curve objects.
       \memo Performance curve objects can be created using these inputs.
       \memo Linear Table Equation: Output = a + bX
       \memo Linear solution requires a minimum of 2 data pairs
       \memo Quadratic Table Equation: Output = a + b*X + c*X**2
       \memo Quadratic solution requires a minimum of 3 data pairs
       \memo Cubic Table Equation: Output = a + b*X + c* X**2 + d*X**3
       \memo Cubic solution requires a minimum of 4 data pairs
       \memo Quartic Table Equation: Output = a + b*X + c* X**2 + d*X**3 + e*X**4
       \memo Quartic solution requires a minimum of 5 data pairs
       \memo Exponent Table Equation: Output = a + b*X**c
       \memo Exponent solution requires a minimum of 4 data pairs
  A1 , \field Name
       \required-field
       \type alpha
       \reference AllCurves
       \reference UniVariateTables
  A2 , \field Curve Type
       \required-field
       \type choice
       \key Linear
       \key Quadratic
       \key Cubic
       \key Quartic
       \key Exponent
  A3 , \field Interpolation Method
       \type choice
       \key LinearInterpolationOfTable
       \key EvaluateCurveToLimits
       \key LagrangeInterpolationLinearExtrapolation
  N1 , \field Minimum Value of X
       \type real
       \unitsBasedOnField A4
       \note used only when Interpolation Type is Evaluate Curve
       \note to Limits
  N2 , \field Maximum Value of X
       \type real
       \unitsBasedOnField A4
       \note used only when Interpolation Type is Evaluate Curve
       \note to Limits
  N3 , \field Minimum Table Output
       \type real
       \note Specify the minimum value calculated by this table
       \note lookup object
       \unitsBasedOnField A5
       \note used only when Interpolation Type is Evaluate Curve
       \note to Limits
  N4 , \field Maximum Table Output
       \type real
       \note Specify the maximum value calculated by this table
       \note lookup object
       \unitsBasedOnField A5
       \note used only when Interpolation Type is Evaluate Curve
       \note to Limits
  A4,  \field Input Unit Type for X
       \type choice
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \default Dimensionless
  A5,  \field Output Unit Type
       \type choice
       \key Dimensionless
       \key Capacity
       \key Power
       \default Dimensionless
  N5 , \field Normalization Reference
       \type real
       \note This field is used to normalize the following ouput data.
       \note The minimum and maximum table output fields are also normalized.
       \note If this field is blank or 1, the table data presented
       \note in the following fields will be used with normalization
       \note reference set to 1.
  N6 , \field X Value #1
       \required-field
       \type real
       \begin-extensible
  N7 , \field Output Value #1
       \required-field
       \type real
  N8 , \field X Value #2
       \required-field
       \type real
  N9 , \field Output Value #2
       \required-field
       \type real
  N10, \field X Value #3
       \type real
  N11, \field Output Value #3
       \type real
  N12, \field X Value #4
       \type real
  N13, \field Output Value #4
       \type real
  N14, \field X Value #5
       \type real
  N15, \field Output Value #5
       \type real
  N16, \field X Value #6
       \type real
  N17, \field Output Value #6
       \type real
  N18, \field X Value #7
       \type real
  N19, \field Output Value #7
       \type real
  N20,N21,N22,N23,N24,N25,N26,N27,N28,N29,N30,N31,N32,N33,N34,N35,N36,N37,N38,N39, \note fields as indicated
  N40,N41,N42,N43,N44,N45,N46,N47,N48,N49,N50,N51,N52,N53,N54,N55,N56,N57,N58,N59, \note fields as indicated
  N60,N61,N62,N63,N64,N65,N66,N67,N68,N69,N70,N71,N72,N73,N74,N75,N76,N77,N78,N79, \note fields as indicated
  N80,N81,N82,N83,N84,N85,N86,N87,N88,N89,N90,N91,N92,N93,N94,N95,N96,N97,N98,N99, \note fields as indicated
  N100,N101,N102,N103,N104,N105,N106,N107,N108,N109,N110,N111,N112,N113,N114,N115,N116,N117,N118,N119; \note fields as indicated

Table:TwoIndependentVariables,
       \extensible:3 repeat last three fields
       \min-fields 22
       \memo Allows entry of tabular data pairs as alternate input
       \memo for performance curve objects.
       \memo Performance curve objects can be created using these inputs.
       \memo BiQuadratic Table Equation: Output = a + bX + cX**2 + dY + eY**2 + fXY
       \memo BiQuadratic solution requires a minimum of 6 data pairs
       \memo QuadraticLinear Table Equation: Output = a + bX + cX**2 + dY + eXY + fX**2Y
       \memo QuadraticLinear solution requires a minimum of 6 data pairs
  A1 , \field Name
       \required-field
       \type alpha
       \reference AllCurves
       \reference BiVariateTables
  A2 , \field Curve Type
       \required-field
       \type choice
       \key BiQuadratic
       \key QuadraticLinear
  A3 , \field Interpolation Method
       \type choice
       \key LinearInterpolationOfTable
       \key EvaluateCurveToLimits
       \key LagrangeInterpolationLinearExtrapolation
       \default LagrangeInterpolationLinearExtrapolation
  N1 , \field Minimum Value of X
       \type real
       \unitsBasedOnField A4
  N2 , \field Maximum Value of X
       \type real
       \unitsBasedOnField A4
  N3 , \field Minimum Value of Y
       \type real
       \unitsBasedOnField A5
  N4 , \field Maximum Value of Y
       \type real
       \unitsBasedOnField A5
  N5 , \field Minimum Table Output
       \type real
       \note Specify the minimum value calculated by this table lookup object
       \unitsBasedOnField A6
  N6 , \field Maximum Table Output
       \type real
       \note Specify the maximum value calculated by this table lookup object
       \unitsBasedOnField A6
  A4,  \field Input Unit Type for X
       \type choice
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \default Dimensionless
  A5,  \field Input Unit Type for Y
       \type choice
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \default Dimensionless
  A6,  \field Output Unit Type
       \type choice
       \key Dimensionless
       \key Capacity
       \key Power
       \default Dimensionless
  N7 , \field Normalization Reference
       \type real
       \note This field is used to normalize the following output data.
       \note The minimum and maximum table output fields are also normalized.
       \note If this field is blank or 1, the table data presented below will be used.
  N8 , \field X Value #1
       \required-field
       \type real
       \begin-extensible
  N9 , \field Y Value #1
       \required-field
       \type real
  N10, \field Output Value #1
       \required-field
       \type real
  N11, \field X Value #2
       \required-field
       \type real
  N12, \field Y Value #2
       \required-field
       \type real
  N13, \field Output Value #2
       \required-field
       \type real
  N14, \field X Value #3
       \required-field
       \type real
  N15, \field Y Value #3
       \required-field
       \type real
  N16, \field Output Value #3
       \required-field
       \type real
  N17, \field X Value #4
       \required-field
       \type real
  N18, \field Y Value #4
       \required-field
       \type real
  N19, \field Output Value #4
       \required-field
       \type real
  N20,N21,N22,N23,N24,N25,N26,N27,N28,N29,N30,N31,N32,N33,N34,N35,N36,N37,N38,N39, \note fields as indicated
  N40,N41,N42,N43,N44,N45,N46,N47,N48,N49,N50,N51,N52,N53,N54,N55,N56,N57,N58,N59, \note fields as indicated
  N60,N61,N62,N63,N64,N65,N66,N67,N68,N69,N70,N71,N72,N73,N74,N75,N76,N77,N78,N79, \note fields as indicated
  N80,N81,N82,N83,N84,N85,N86,N87,N88,N89,N90,N91,N92,N93,N94,N95,N96,N97,N98,N99, \note fields as indicated
  N100,N101,N102,N103,N104,N105,N106,N107,N108,N109,N110,N111,N112,N113,N114,N115,N116,N117,N118,N119, \note fields as indicated
  N120,N121,N122,N123,N124,N125,N126,N127,N128,N129,N130,N131,N132,N133,N134,N135,N136,N137,N138,N139, \note fields as indicated
  N140,N141,N142,N143,N144,N145,N146,N147,N148,N149,N150,N151,N152,N153,N154,N155,N156,N157,N158,N159, \note fields as indicated
  N160,N161,N162,N163,N164,N165,N166,N167,N168,N169,N170,N171,N172,N173,N174,N175,N176,N177,N178,N179, \note fields as indicated
  N180,N181,N182,N183,N184,N185,N186,N187,N188,N189,N190,N191,N192,N193,N194,N195,N196,N197,N198,N199, \note fields as indicated
  N200,N201,N202,N203,N204,N205,N206,N207,N208,N209,N210,N211,N212,N213,N214,N215,N216,N217,N218,N219, \note fields as indicated
  N220,N221,N222,N223,N224,N225,N226,N227,N228,N229,N230,N231,N232,N233,N234,N235,N236,N237,N238,N239, \note fields as indicated
  N240,N241,N242,N243,N244,N245,N246,N247,N248,N249,N250,N251,N252,N253,N254,N255,N256,N257,N258,N259, \note fields as indicated
  N260,N261,N262,N263,N264,N265,N266,N267,N268,N269,N270,N271,N272,N273,N274,N275,N276,N277,N278,N279, \note fields as indicated
  N280,N281,N282,N283,N284,N285,N286,N287,N288,N289,N290,N291,N292,N293,N294,N295,N296,N297,N298,N299, \note fields as indicated
  N300,N301,N302,N303,N304,N305,N306,N307,N308,N309,N310,N311,N312,N313,N314,N315,N316,N317,N318,N319, \note fields as indicated
  N320,N321,N322,N323,N324,N325,N326,N327,N328,N329,N330,N331,N332,N333,N334,N335,N336,N337,N338,N339, \note fields as indicated
  N340,N341,N342,N343,N344,N345,N346,N347,N348,N349,N350,N351,N352,N353,N354,N355,N356,N357,N358,N359, \note fields as indicated
  N360,N361,N362,N363,N364,N365,N366,N367,N368,N369,N370,N371,N372,N373,N374,N375,N376,N377,N378,N379, \note fields as indicated
  N380,N381,N382,N383,N384,N385,N386,N387,N388,N389,N390,N391,N392,N393,N394,N395,N396,N397,N398,N399, \note fields as indicated
  N400,N401,N402,N403,N404,N405,N406,N407,N408,N409,N410,N411,N412,N413,N414,N415,N416,N417,N418,N419, \note fields as indicated
  N420,N421,N422,N423,N424,N425,N426,N427,N428,N429,N430,N431,N432,N433,N434,N435,N436,N437,N438,N439, \note fields as indicated
  N440,N441,N442,N443,N444,N445,N446,N447,N448,N449,N450,N451,N452,N453,N454,N455,N456,N457,N458,N459, \note fields as indicated
  N460,N461,N462,N463,N464,N465,N466,N467,N468,N469,N470,N471,N472,N473,N474,N475,N476,N477,N478,N479, \note fields as indicated
  N480,N481,N482,N483,N484,N485,N486,N487,N488,N489,N490,N491,N492,N493,N494,N495,N496,N497,N498,N499, \note fields as indicated
  N500,N501,N502,N503,N504,N505,N506,N507,N508,N509,N510,N511,N512,N513,N514,N515,N516,N517,N518,N519, \note fields as indicated
  N520,N521,N522,N523,N524,N525,N526,N527,N528,N529,N530,N531,N532,N533,N534,N535,N536,N537,N538,N539, \note fields as indicated
  N540,N541,N542,N543,N544,N545,N546,N547,N548,N549,N550,N551,N552,N553,N554,N555,N556,N557,N558,N559, \note fields as indicated
  N560,N561,N562,N563,N564,N565,N566,N567,N568,N569,N570,N571,N572,N573,N574,N575,N576,N577,N578,N579, \note fields as indicated
  N580,N581,N582,N583,N584,N585,N586,N587,N588,N589,N590,N591,N592,N593,N594,N595,N596,N597,N598,N599, \note fields as indicated
  N600,N601,N602,N603,N604,N605,N606,N607,N608,N609,N610,N611,N612,N613,N614,N615,N616,N617,N618,N619, \note fields as indicated
  N620,N621,N622,N623,N624,N625,N626,N627,N628,N629,N630,N631,N632,N633,N634,N635,N636,N637,N638,N639, \note fields as indicated
  N640,N641,N642,N643,N644,N645,N646,N647,N648,N649,N650,N651,N652,N653,N654,N655,N656,N657,N658,N659, \note fields as indicated
  N660,N661,N662,N663,N664,N665,N666,N667,N668,N669,N670,N671,N672,N673,N674,N675,N676,N677,N678,N679, \note fields as indicated
  N680,N681,N682,N683,N684,N685,N686,N687,N688,N689,N690,N691,N692,N693,N694,N695,N696,N697,N698,N699, \note fields as indicated
  N700,N701,N702,N703,N704,N705,N706,N707,N708,N709,N710,N711,N712,N713,N714,N715,N716,N717,N718,N719, \note fields as indicated
  N720,N721,N722,N723,N724,N725,N726,N727,N728,N729,N730,N731,N732,N733,N734,N735,N736,N737,N738,N739, \note fields as indicated
  N740,N741,N742,N743,N744,N745,N746,N747,N748,N749,N750,N751,N752,N753,N754,N755,N756,N757,N758,N759, \note fields as indicated
  N760,N761,N762,N763,N764,N765,N766,N767,N768,N769,N770,N771,N772,N773,N774,N775,N776,N777,N778,N779, \note fields as indicated
  N780,N781,N782,N783,N784,N785,N786,N787,N788,N789,N790,N791,N792,N793,N794,N795,N796,N797,N798,N799; \note fields as indicated

Table:MultiVariableLookup,
       \memo The multi-variable lookup table can represent from 1 to 5 independent variables and
       \memo can interpolate these independent variables up to a 4th order polynomial. The
       \memo polynomial order is assumed to be the number of interpolation points (n) minus 1.
       \memo When any independent variable value is outside the table limits, linear extrapolation
       \memo is used to predict the table result and is based on the two nearest data points in the
       \memo table for that particular independent variable.
       \extensible:20 repeat last twenty fields remembering to move the semi-colon to the last value
       \min-fields 27
  A1 , \field Name
       \required-field
       \reference AllCurves
       \reference UniVariateTables
       \reference BiVariateTables
       \reference MultiVariateTables
       \type alpha
  A2 , \field Interpolation Method
       \type choice
       \key LinearInterpolationOfTable
       \key EvaluateCurveToLimits
       \key LagrangeInterpolationLinearExtrapolation
       \default LagrangeInterpolationLinearExtrapolation
  N1 , \field Number of Interpolation Points
       \type integer
       \minimum> 1
       \maximum 4
       \default 3
  A3 , \field Curve Type
       \type choice
       \key Linear
       \key Quadratic
       \key Cubic
       \key Quartic
       \key Exponent
       \key BiQuadratic
       \key QuadraticLinear
       \key BiCubic
       \key TriQuadratic
       \key Other
       \note The curve types BiCubic and TriQuadratic may not
       \note be used with Interpolation Method = EvaluateCurveToLimits
  A4 , \field Table Data Format
       \type choice
       \key SingleLineIndependentVariableWithMatrix
       \default SingleLineIndependentVariableWithMatrix
  A5 , \field External File Name
       \type alpha
       \retaincase
  A6 , \field X1 Sort Order
       \type choice
       \key Ascending
       \key Descending
       \default Ascending
  A7 , \field X2 Sort Order
       \type choice
       \key Ascending
       \key Descending
       \default Ascending
  N2 , \field Normalization Reference
       \type real
       \note This field is used to normalize the table output data.
       \note The minimum and maximum table output fields are also normalized.
       \note If this field is blank or 1, the table data will be directly used.
       \note This field is not allowed to be set equal to 0.
  N3 , \field Minimum Value of X1
       \type real
       \unitsBasedOnField A8
  N4 , \field Maximum Value of X1
       \type real
       \unitsBasedOnField A8
  N5 , \field Minimum Value of X2
       \type real
       \unitsBasedOnField A9
  N6 , \field Maximum Value of X2
       \type real
       \unitsBasedOnField A9
  N7 , \field Minimum Value of X3
       \type real
       \unitsBasedOnField A10
  N8 , \field Maximum Value of X3
       \type real
       \unitsBasedOnField A10
  N9 , \field Minimum Value of X4
       \type real
       \unitsBasedOnField A11
  N10, \field Maximum Value of X4
       \type real
       \unitsBasedOnField A11
  N11, \field Minimum Value of X5
       \type real
       \unitsBasedOnField A12
  N12, \field Maximum Value of X5
       \type real
       \unitsBasedOnField A12
  N13, \field Minimum Table Output
       \type real
       \note Specify the minimum value calculated by this curve object
       \unitsBasedOnField A13
  N14, \field Maximum Table Output
       \type real
       \note Specify the maximum value calculated by this curve object
       \unitsBasedOnField A13
  A8 , \field Input Unit Type for X1
       \type choice
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \default Dimensionless
  A9 , \field Input Unit Type for X2
       \type choice
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \default Dimensionless
  A10, \field Input Unit Type for X3
       \type choice
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \default Dimensionless
  A11, \field Input Unit Type for X4
       \type choice
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \default Dimensionless
  A12, \field Input Unit Type for X5
       \type choice
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \default Dimensionless
  A13, \field Output Unit Type
       \type choice
       \key Dimensionless
       \key Capacity
       \key Power
       \default Dimensionless
  N15, \field Number of Independent Variables
       \type integer
       \minimum> 0
       \maximum 5
  N16, \field Number of Values for Independent Variable X1
       \type integer
  N17, \field Field 1 Determined by the Number of Independent Variables
       \type real
  N18, \field Field 2 Determined by the Number of Independent Variables
  N19, \field Field 3 Determined by the Number of Independent Variables
       \begin-extensible
  N20,N21,N22,N23,N24,N25,N26,N27,N28,N29,N30,N31,N32,N33,N34,N35,N36,N37,N38,N39, \note fields as indicated
  N40,N41,N42,N43,N44,N45,N46,N47,N48,N49,N50,N51,N52,N53,N54,N55,N56,N57,N58,N59, \note fields as indicated
  N60,N61,N62,N63,N64,N65,N66,N67,N68,N69,N70,N71,N72,N73,N74,N75,N76,N77,N78,N79, \note fields as indicated
  N80,N81,N82,N83,N84,N85,N86,N87,N88,N89,N90,N91,N92,N93,N94,N95,N96,N97,N98,N99, \note fields as indicated
  N100,N101,N102,N103,N104,N105,N106,N107,N108,N109,N110,N111,N112,N113,N114,N115,N116,N117,N118,N119, \note fields as indicated
  N120,N121,N122,N123,N124,N125,N126,N127,N128,N129,N130,N131,N132,N133,N134,N135,N136,N137,N138,N139, \note fields as indicated
  N140,N141,N142,N143,N144,N145,N146,N147,N148,N149,N150,N151,N152,N153,N154,N155,N156,N157,N158,N159, \note fields as indicated
  N160,N161,N162,N163,N164,N165,N166,N167,N168,N169,N170,N171,N172,N173,N174,N175,N176,N177,N178,N179, \note fields as indicated
  N180,N181,N182,N183,N184,N185,N186,N187,N188,N189,N190,N191,N192,N193,N194,N195,N196,N197,N198,N199, \note fields as indicated
  N200,N201,N202,N203,N204,N205,N206,N207,N208,N209,N210,N211,N212,N213,N214,N215,N216,N217,N218,N219, \note fields as indicated
  N220,N221,N222,N223,N224,N225,N226,N227,N228,N229,N230,N231,N232,N233,N234,N235,N236,N237,N238,N239, \note fields as indicated
  N240,N241,N242,N243,N244,N245,N246,N247,N248,N249,N250,N251,N252,N253,N254,N255,N256,N257,N258,N259, \note fields as indicated
  N260,N261,N262,N263,N264,N265,N266,N267,N268,N269,N270,N271,N272,N273,N274,N275,N276,N277,N278,N279, \note fields as indicated
  N280,N281,N282,N283,N284,N285,N286,N287,N288,N289,N290,N291,N292,N293,N294,N295,N296,N297,N298,N299, \note fields as indicated
  N300,N301,N302,N303,N304,N305,N306,N307,N308,N309,N310,N311,N312,N313,N314,N315,N316,N317,N318,N319, \note fields as indicated
  N320,N321,N322,N323,N324,N325,N326,N327,N328,N329,N330,N331,N332,N333,N334,N335,N336,N337,N338,N339, \note fields as indicated
  N340,N341,N342,N343,N344,N345,N346,N347,N348,N349,N350,N351,N352,N353,N354,N355,N356,N357,N358,N359, \note fields as indicated
  N360,N361,N362,N363,N364,N365,N366,N367,N368,N369,N370,N371,N372,N373,N374,N375,N376,N377,N378,N379, \note fields as indicated
  N380,N381,N382,N383,N384,N385,N386,N387,N388,N389,N390,N391,N392,N393,N394,N395,N396,N397,N398,N399, \note fields as indicated
  N400,N401,N402,N403,N404,N405,N406,N407,N408,N409,N410,N411,N412,N413,N414,N415,N416,N417,N418,N419, \note fields as indicated
  N420,N421,N422,N423,N424,N425,N426,N427,N428,N429,N430,N431,N432,N433,N434,N435,N436,N437,N438,N439, \note fields as indicated
  N440,N441,N442,N443,N444,N445,N446,N447,N448,N449,N450,N451,N452,N453,N454,N455,N456,N457,N458,N459, \note fields as indicated
  N460,N461,N462,N463,N464,N465,N466,N467,N468,N469,N470,N471,N472,N473,N474,N475,N476,N477,N478,N479, \note fields as indicated
  N480,N481,N482,N483,N484,N485,N486,N487,N488,N489,N490,N491,N492,N493,N494,N495,N496,N497,N498,N499, \note fields as indicated
  N500,N501,N502,N503,N504,N505,N506,N507,N508,N509,N510,N511,N512,N513,N514,N515,N516,N517,N518,N519, \note fields as indicated
  N520,N521,N522,N523,N524,N525,N526,N527,N528,N529,N530,N531,N532,N533,N534,N535,N536,N537,N538,N539, \note fields as indicated
  N540,N541,N542,N543,N544,N545,N546,N547,N548,N549,N550,N551,N552,N553,N554,N555,N556,N557,N558,N559, \note fields as indicated
  N560,N561,N562,N563,N564,N565,N566,N567,N568,N569,N570,N571,N572,N573,N574,N575,N576,N577,N578,N579, \note fields as indicated
  N580,N581,N582,N583,N584,N585,N586,N587,N588,N589,N590,N591,N592,N593,N594,N595,N596,N597,N598,N599, \note fields as indicated
  N600,N601,N602,N603,N604,N605,N606,N607,N608,N609,N610,N611,N612,N613,N614,N615,N616,N617,N618,N619, \note fields as indicated
  N620,N621,N622,N623,N624,N625,N626,N627,N628,N629,N630,N631,N632,N633,N634,N635,N636,N637,N638,N639, \note fields as indicated
  N640,N641,N642,N643,N644,N645,N646,N647,N648,N649,N650,N651,N652,N653,N654,N655,N656,N657,N658,N659, \note fields as indicated
  N660,N661,N662,N663,N664,N665,N666,N667,N668,N669,N670,N671,N672,N673,N674,N675,N676,N677,N678,N679, \note fields as indicated
  N680,N681,N682,N683,N684,N685,N686,N687,N688,N689,N690,N691,N692,N693,N694,N695,N696,N697,N698,N699, \note fields as indicated
  N700,N701,N702,N703,N704,N705,N706,N707,N708,N709,N710,N711,N712,N713,N714,N715,N716,N717,N718,N719, \note fields as indicated
  N720,N721,N722,N723,N724,N725,N726,N727,N728,N729,N730,N731,N732,N733,N734,N735,N736,N737,N738,N739, \note fields as indicated
  N740,N741,N742,N743,N744,N745,N746,N747,N748,N749,N750,N751,N752,N753,N754,N755,N756,N757,N758,N759, \note fields as indicated
  N760,N761,N762,N763,N764,N765,N766,N767,N768,N769,N770,N771,N772,N773,N774,N775,N776,N777,N778,N779, \note fields as indicated
  N780,N781,N782,N783,N784,N785,N786,N787,N788,N789,N790,N791,N792,N793,N794,N795,N796,N797,N798,N799, \note fields as indicated
  N800,N801,N802,N803,N804,N805,N806,N807,N808,N809,N810,N811,N812,N813,N814,N815,N816,N817,N818,N819, \note fields as indicated
  N820,N821,N822,N823,N824,N825,N826,N827,N828,N829,N830,N831,N832,N833,N834,N835,N836,N837,N838,N839, \note fields as indicated
  N840,N841,N842,N843,N844,N845,N846,N847,N848,N849,N850,N851,N852,N853,N854,N855,N856,N857,N858,N859, \note fields as indicated
  N860,N861,N862,N863,N864,N865,N866,N867,N868,N869,N870,N871,N872,N873,N874,N875,N876,N877,N878,N879, \note fields as indicated
  N880,N881,N882,N883,N884,N885,N886,N887,N888,N889,N890,N891,N892,N893,N894,N895,N896,N897,N898,N899, \note fields as indicated
  N900,N901,N902,N903,N904,N905,N906,N907,N908,N909,N910,N911,N912,N913,N914,N915,N916,N917,N918,N919, \note fields as indicated
  N920,N921,N922,N923,N924,N925,N926,N927,N928,N929,N930,N931,N932,N933,N934,N935,N936,N937,N938,N939, \note fields as indicated
  N940,N941,N942,N943,N944,N945,N946,N947,N948,N949,N950,N951,N952,N953,N954,N955,N956,N957,N958,N959, \note fields as indicated
  N960,N961,N962,N963,N964,N965,N966,N967,N968,N969,N970,N971,N972,N973,N974,N975,N976,N977,N978,N979, \note fields as indicated
  N980,N981,N982,N983,N984,N985,N986,N987,N988,N989,N990,N991,N992,N993,N994,N995,N996,N997,N998,N999, \note fields as indicated
  N1000,N1001,N1002,N1003,N1004,N1005,N1006,N1007,N1008,N1009,N1010,N1011,N1012,N1013,N1014,N1015,N1016,N1017,N1018,N1019, \note fields as indicated
  N1020,N1021,N1022,N1023,N1024,N1025,N1026,N1027,N1028,N1029,N1030,N1031,N1032,N1033,N1034,N1035,N1036,N1037,N1038,N1039, \note fields as indicated
  N1040,N1041,N1042,N1043,N1044,N1045,N1046,N1047,N1048,N1049,N1050,N1051,N1052,N1053,N1054,N1055,N1056,N1057,N1058,N1059, \note fields as indicated
  N1060,N1061,N1062,N1063,N1064,N1065,N1066,N1067,N1068,N1069,N1070,N1071,N1072,N1073,N1074,N1075,N1076,N1077,N1078,N1079, \note fields as indicated
  N1080,N1081,N1082,N1083,N1084,N1085,N1086,N1087,N1088,N1089,N1090,N1091,N1092,N1093,N1094,N1095,N1096,N1097,N1098,N1099, \note fields as indicated
  N1100,N1101,N1102,N1103,N1104,N1105,N1106,N1107,N1108,N1109,N1110,N1111,N1112,N1113,N1114,N1115,N1116,N1117,N1118,N1119, \note fields as indicated
  N1120,N1121,N1122,N1123,N1124,N1125,N1126,N1127,N1128,N1129,N1130,N1131,N1132,N1133,N1134,N1135,N1136,N1137,N1138,N1139, \note fields as indicated
  N1140,N1141,N1142,N1143,N1144,N1145,N1146,N1147,N1148,N1149,N1150,N1151,N1152,N1153,N1154,N1155,N1156,N1157,N1158,N1159, \note fields as indicated
  N1160,N1161,N1162,N1163,N1164,N1165,N1166,N1167,N1168,N1169,N1170,N1171,N1172,N1173,N1174,N1175,N1176,N1177,N1178,N1179, \note fields as indicated
  N1180,N1181,N1182,N1183,N1184,N1185,N1186,N1187,N1188,N1189,N1190,N1191,N1192,N1193,N1194,N1195,N1196,N1197,N1198,N1199, \note fields as indicated
  N1200,N1201,N1202,N1203,N1204,N1205,N1206,N1207,N1208,N1209,N1210,N1211,N1212,N1213,N1214,N1215,N1216,N1217,N1218,N1219, \note fields as indicated
  N1220,N1221,N1222,N1223,N1224,N1225,N1226,N1227,N1228,N1229,N1230,N1231,N1232,N1233,N1234,N1235,N1236,N1237,N1238,N1239, \note fields as indicated
  N1240,N1241,N1242,N1243,N1244,N1245,N1246,N1247,N1248,N1249,N1250,N1251,N1252,N1253,N1254,N1255,N1256,N1257,N1258,N1259, \note fields as indicated
  N1260,N1261,N1262,N1263,N1264,N1265,N1266,N1267,N1268,N1269,N1270,N1271,N1272,N1273,N1274,N1275,N1276,N1277,N1278,N1279, \note fields as indicated
  N1280,N1281,N1282,N1283,N1284,N1285,N1286,N1287,N1288,N1289,N1290,N1291,N1292,N1293,N1294,N1295,N1296,N1297,N1298,N1299, \note fields as indicated
  N1300,N1301,N1302,N1303,N1304,N1305,N1306,N1307,N1308,N1309,N1310,N1311,N1312,N1313,N1314,N1315,N1316,N1317,N1318,N1319, \note fields as indicated
  N1320,N1321,N1322,N1323,N1324,N1325,N1326,N1327,N1328,N1329,N1330,N1331,N1332,N1333,N1334,N1335,N1336,N1337,N1338,N1339, \note fields as indicated
  N1340,N1341,N1342,N1343,N1344,N1345,N1346,N1347,N1348,N1349,N1350,N1351,N1352,N1353,N1354,N1355,N1356,N1357,N1358,N1359, \note fields as indicated
  N1360,N1361,N1362,N1363,N1364,N1365,N1366,N1367,N1368,N1369,N1370,N1371,N1372,N1373,N1374,N1375,N1376,N1377,N1378,N1379, \note fields as indicated
  N1380,N1381,N1382,N1383,N1384,N1385,N1386,N1387,N1388,N1389,N1390,N1391,N1392,N1393,N1394,N1395,N1396,N1397,N1398,N1399, \note fields as indicated
  N1400,N1401,N1402,N1403,N1404,N1405,N1406,N1407,N1408,N1409,N1410,N1411,N1412,N1413,N1414,N1415,N1416,N1417,N1418,N1419, \note fields as indicated
  N1420,N1421,N1422,N1423,N1424,N1425,N1426,N1427,N1428,N1429,N1430,N1431,N1432,N1433,N1434,N1435,N1436,N1437,N1438,N1439, \note fields as indicated
  N1440,N1441,N1442,N1443,N1444,N1445,N1446,N1447,N1448,N1449,N1450,N1451,N1452,N1453,N1454,N1455,N1456,N1457,N1458,N1459, \note fields as indicated
  N1460,N1461,N1462,N1463,N1464,N1465,N1466,N1467,N1468,N1469,N1470,N1471,N1472,N1473,N1474,N1475,N1476,N1477,N1478,N1479, \note fields as indicated
  N1480,N1481,N1482,N1483,N1484,N1485,N1486,N1487,N1488,N1489,N1490,N1491,N1492,N1493,N1494,N1495,N1496,N1497,N1498,N1499, \note fields as indicated
  N1500,N1501,N1502,N1503,N1504,N1505,N1506,N1507,N1508,N1509,N1510,N1511,N1512,N1513,N1514,N1515,N1516,N1517,N1518,N1519, \note fields as indicated
  N1520,N1521,N1522,N1523,N1524,N1525,N1526,N1527,N1528,N1529,N1530,N1531,N1532,N1533,N1534,N1535,N1536,N1537,N1538,N1539, \note fields as indicated
  N1540,N1541,N1542,N1543,N1544,N1545,N1546,N1547,N1548,N1549,N1550,N1551,N1552,N1553,N1554,N1555,N1556,N1557,N1558,N1559, \note fields as indicated
  N1560,N1561,N1562,N1563,N1564,N1565,N1566,N1567,N1568,N1569,N1570,N1571,N1572,N1573,N1574,N1575,N1576,N1577,N1578,N1579, \note fields as indicated
  N1580,N1581,N1582,N1583,N1584,N1585,N1586,N1587,N1588,N1589,N1590,N1591,N1592,N1593,N1594,N1595,N1596,N1597,N1598,N1599, \note fields as indicated
  N1600,N1601,N1602,N1603,N1604,N1605,N1606,N1607,N1608,N1609,N1610,N1611,N1612,N1613,N1614,N1615,N1616,N1617,N1618,N1619, \note fields as indicated
  N1620,N1621,N1622,N1623,N1624,N1625,N1626,N1627,N1628,N1629,N1630,N1631,N1632,N1633,N1634,N1635,N1636,N1637,N1638,N1639, \note fields as indicated
  N1640,N1641,N1642,N1643,N1644,N1645,N1646,N1647,N1648,N1649,N1650,N1651,N1652,N1653,N1654,N1655,N1656,N1657,N1658,N1659, \note fields as indicated
  N1660,N1661,N1662,N1663,N1664,N1665,N1666,N1667,N1668,N1669,N1670,N1671,N1672,N1673,N1674,N1675,N1676,N1677,N1678,N1679, \note fields as indicated
  N1680,N1681,N1682,N1683,N1684,N1685,N1686,N1687,N1688,N1689,N1690,N1691,N1692,N1693,N1694,N1695,N1696,N1697,N1698,N1699, \note fields as indicated
  N1700,N1701,N1702,N1703,N1704,N1705,N1706,N1707,N1708,N1709,N1710,N1711,N1712,N1713,N1714,N1715,N1716,N1717,N1718,N1719, \note fields as indicated
  N1720,N1721,N1722,N1723,N1724,N1725,N1726,N1727,N1728,N1729,N1730,N1731,N1732,N1733,N1734,N1735,N1736,N1737,N1738,N1739, \note fields as indicated
  N1740,N1741,N1742,N1743,N1744,N1745,N1746,N1747,N1748,N1749,N1750,N1751,N1752,N1753,N1754,N1755,N1756,N1757,N1758,N1759, \note fields as indicated
  N1760,N1761,N1762,N1763,N1764,N1765,N1766,N1767,N1768,N1769,N1770,N1771,N1772,N1773,N1774,N1775,N1776,N1777,N1778,N1779, \note fields as indicated
  N1780,N1781,N1782,N1783,N1784,N1785,N1786,N1787,N1788,N1789,N1790,N1791,N1792,N1793,N1794,N1795,N1796,N1797,N1798,N1799, \note fields as indicated
  N1800,N1801,N1802,N1803,N1804,N1805,N1806,N1807,N1808,N1809,N1810,N1811,N1812,N1813,N1814,N1815,N1816,N1817,N1818,N1819, \note fields as indicated
  N1820,N1821,N1822,N1823,N1824,N1825,N1826,N1827,N1828,N1829,N1830,N1831,N1832,N1833,N1834,N1835,N1836,N1837,N1838,N1839, \note fields as indicated
  N1840,N1841,N1842,N1843,N1844,N1845,N1846,N1847,N1848,N1849,N1850,N1851,N1852,N1853,N1854,N1855,N1856,N1857,N1858,N1859, \note fields as indicated
  N1860,N1861,N1862,N1863,N1864,N1865,N1866,N1867,N1868,N1869,N1870,N1871,N1872,N1873,N1874,N1875,N1876,N1877,N1878,N1879, \note fields as indicated
  N1880,N1881,N1882,N1883,N1884,N1885,N1886,N1887,N1888,N1889,N1890,N1891,N1892,N1893,N1894,N1895,N1896,N1897,N1898,N1899, \note fields as indicated
  N1900,N1901,N1902,N1903,N1904,N1905,N1906,N1907,N1908,N1909,N1910,N1911,N1912,N1913,N1914,N1915,N1916,N1917,N1918,N1919, \note fields as indicated
  N1920,N1921,N1922,N1923,N1924,N1925,N1926,N1927,N1928,N1929,N1930,N1931,N1932,N1933,N1934,N1935,N1936,N1937,N1938,N1939, \note fields as indicated
  N1940,N1941,N1942,N1943,N1944,N1945,N1946,N1947,N1948,N1949,N1950,N1951,N1952,N1953,N1954,N1955,N1956,N1957,N1958,N1959, \note fields as indicated
  N1960,N1961,N1962,N1963,N1964,N1965,N1966,N1967,N1968,N1969,N1970,N1971,N1972,N1973,N1974,N1975,N1976,N1977,N1978,N1979, \note fields as indicated
  N1980,N1981,N1982,N1983,N1984,N1985,N1986,N1987,N1988,N1989,N1990,N1991,N1992,N1993,N1994,N1995,N1996,N1997,N1998,N1999, \note fields as indicated
  N2000,N2001,N2002,N2003,N2004,N2005,N2006,N2007,N2008,N2009,N2010,N2011,N2012,N2013,N2014,N2015,N2016,N2017,N2018,N2019, \note fields as indicated
  N2020,N2021,N2022,N2023,N2024,N2025,N2026,N2027,N2028,N2029,N2030,N2031,N2032,N2033,N2034,N2035,N2036,N2037,N2038,N2039, \note fields as indicated
  N2040,N2041,N2042,N2043,N2044,N2045,N2046,N2047,N2048,N2049,N2050,N2051,N2052,N2053,N2054,N2055,N2056,N2057,N2058,N2059, \note fields as indicated
  N2060,N2061,N2062,N2063,N2064,N2065,N2066,N2067,N2068,N2069,N2070,N2071,N2072,N2073,N2074,N2075,N2076,N2077,N2078,N2079, \note fields as indicated
  N2080,N2081,N2082,N2083,N2084,N2085,N2086,N2087,N2088,N2089,N2090,N2091,N2092,N2093,N2094,N2095,N2096,N2097,N2098,N2099, \note fields as indicated
  N2100,N2101,N2102,N2103,N2104,N2105,N2106,N2107,N2108,N2109,N2110,N2111,N2112,N2113,N2114,N2115,N2116,N2117,N2118,N2119, \note fields as indicated
  N2120,N2121,N2122,N2123,N2124,N2125,N2126,N2127,N2128,N2129,N2130,N2131,N2132,N2133,N2134,N2135,N2136,N2137,N2138,N2139, \note fields as indicated
  N2140,N2141,N2142,N2143,N2144,N2145,N2146,N2147,N2148,N2149,N2150,N2151,N2152,N2153,N2154,N2155,N2156,N2157,N2158,N2159, \note fields as indicated
  N2160,N2161,N2162,N2163,N2164,N2165,N2166,N2167,N2168,N2169,N2170,N2171,N2172,N2173,N2174,N2175,N2176,N2177,N2178,N2179, \note fields as indicated
  N2180,N2181,N2182,N2183,N2184,N2185,N2186,N2187,N2188,N2189,N2190,N2191,N2192,N2193,N2194,N2195,N2196,N2197,N2198,N2199, \note fields as indicated
  N2200,N2201,N2202,N2203,N2204,N2205,N2206,N2207,N2208,N2209,N2210,N2211,N2212,N2213,N2214,N2215,N2216,N2217,N2218,N2219, \note fields as indicated
  N2220,N2221,N2222,N2223,N2224,N2225,N2226,N2227,N2228,N2229,N2230,N2231,N2232,N2233,N2234,N2235,N2236,N2237,N2238,N2239, \note fields as indicated
  N2240,N2241,N2242,N2243,N2244,N2245,N2246,N2247,N2248,N2249,N2250,N2251,N2252,N2253,N2254,N2255,N2256,N2257,N2258,N2259, \note fields as indicated
  N2260,N2261,N2262,N2263,N2264,N2265,N2266,N2267,N2268,N2269,N2270,N2271,N2272,N2273,N2274,N2275,N2276,N2277,N2278,N2279, \note fields as indicated
  N2280,N2281,N2282,N2283,N2284,N2285,N2286,N2287,N2288,N2289,N2290,N2291,N2292,N2293,N2294,N2295,N2296,N2297,N2298,N2299, \note fields as indicated
  N2300,N2301,N2302,N2303,N2304,N2305,N2306,N2307,N2308,N2309,N2310,N2311,N2312,N2313,N2314,N2315,N2316,N2317,N2318,N2319, \note fields as indicated
  N2320,N2321,N2322,N2323,N2324,N2325,N2326,N2327,N2328,N2329,N2330,N2331,N2332,N2333,N2334,N2335,N2336,N2337,N2338,N2339, \note fields as indicated
  N2340,N2341,N2342,N2343,N2344,N2345,N2346,N2347,N2348,N2349,N2350,N2351,N2352,N2353,N2354,N2355,N2356,N2357,N2358,N2359, \note fields as indicated
  N2360,N2361,N2362,N2363,N2364,N2365,N2366,N2367,N2368,N2369,N2370,N2371,N2372,N2373,N2374,N2375,N2376,N2377,N2378,N2379, \note fields as indicated
  N2380,N2381,N2382,N2383,N2384,N2385,N2386,N2387,N2388,N2389,N2390,N2391,N2392,N2393,N2394,N2395,N2396,N2397,N2398,N2399, \note fields as indicated
  N2400,N2401,N2402,N2403,N2404,N2405,N2406,N2407,N2408,N2409,N2410,N2411,N2412,N2413,N2414,N2415,N2416,N2417,N2418,N2419, \note fields as indicated
  N2420,N2421,N2422,N2423,N2424,N2425,N2426,N2427,N2428,N2429,N2430,N2431,N2432,N2433,N2434,N2435,N2436,N2437,N2438,N2439, \note fields as indicated
  N2440,N2441,N2442,N2443,N2444,N2445,N2446,N2447,N2448,N2449,N2450,N2451,N2452,N2453,N2454,N2455,N2456,N2457,N2458,N2459, \note fields as indicated
  N2460,N2461,N2462,N2463,N2464,N2465,N2466,N2467,N2468,N2469,N2470,N2471,N2472,N2473,N2474,N2475,N2476,N2477,N2478,N2479, \note fields as indicated
  N2480,N2481,N2482,N2483,N2484,N2485,N2486,N2487,N2488,N2489,N2490,N2491,N2492,N2493,N2494,N2495,N2496,N2497,N2498,N2499, \note fields as indicated
  N2500,N2501,N2502,N2503,N2504,N2505,N2506,N2507,N2508,N2509,N2510,N2511,N2512,N2513,N2514,N2515,N2516,N2517,N2518,N2519, \note fields as indicated
  N2520,N2521,N2522,N2523,N2524,N2525,N2526,N2527,N2528,N2529,N2530,N2531,N2532,N2533,N2534,N2535,N2536,N2537,N2538,N2539, \note fields as indicated
  N2540,N2541,N2542,N2543,N2544,N2545,N2546,N2547,N2548,N2549,N2550,N2551,N2552,N2553,N2554,N2555,N2556,N2557,N2558,N2559, \note fields as indicated
  N2560,N2561,N2562,N2563,N2564,N2565,N2566,N2567,N2568,N2569,N2570,N2571,N2572,N2573,N2574,N2575,N2576,N2577,N2578,N2579, \note fields as indicated
  N2580,N2581,N2582,N2583,N2584,N2585,N2586,N2587,N2588,N2589,N2590,N2591,N2592,N2593,N2594,N2595,N2596,N2597,N2598,N2599, \note fields as indicated
  N2600,N2601,N2602,N2603,N2604,N2605,N2606,N2607,N2608,N2609,N2610,N2611,N2612,N2613,N2614,N2615,N2616,N2617,N2618,N2619, \note fields as indicated
  N2620,N2621,N2622,N2623,N2624,N2625,N2626,N2627,N2628,N2629,N2630,N2631,N2632,N2633,N2634,N2635,N2636,N2637,N2638,N2639, \note fields as indicated
  N2640,N2641,N2642,N2643,N2644,N2645,N2646,N2647,N2648,N2649,N2650,N2651,N2652,N2653,N2654,N2655,N2656,N2657,N2658,N2659, \note fields as indicated
  N2660,N2661,N2662,N2663,N2664,N2665,N2666,N2667,N2668,N2669,N2670,N2671,N2672,N2673,N2674,N2675,N2676,N2677,N2678,N2679, \note fields as indicated
  N2680,N2681,N2682,N2683,N2684,N2685,N2686,N2687,N2688,N2689,N2690,N2691,N2692,N2693,N2694,N2695,N2696,N2697,N2698,N2699, \note fields as indicated
  N2700,N2701,N2702,N2703,N2704,N2705,N2706,N2707,N2708,N2709,N2710,N2711,N2712,N2713,N2714,N2715,N2716,N2717,N2718,N2719, \note fields as indicated
  N2720,N2721,N2722,N2723,N2724,N2725,N2726,N2727,N2728,N2729,N2730,N2731,N2732,N2733,N2734,N2735,N2736,N2737,N2738,N2739, \note fields as indicated
  N2740,N2741,N2742,N2743,N2744,N2745,N2746,N2747,N2748,N2749,N2750,N2751,N2752,N2753,N2754,N2755,N2756,N2757,N2758,N2759, \note fields as indicated
  N2760,N2761,N2762,N2763,N2764,N2765,N2766,N2767,N2768,N2769,N2770,N2771,N2772,N2773,N2774,N2775,N2776,N2777,N2778,N2779, \note fields as indicated
  N2780,N2781,N2782,N2783,N2784,N2785,N2786,N2787,N2788,N2789,N2790,N2791,N2792,N2793,N2794,N2795,N2796,N2797,N2798,N2799, \note fields as indicated
  N2800,N2801,N2802,N2803,N2804,N2805,N2806,N2807,N2808,N2809,N2810,N2811,N2812,N2813,N2814,N2815,N2816,N2817,N2818,N2819, \note fields as indicated
  N2820,N2821,N2822,N2823,N2824,N2825,N2826,N2827,N2828,N2829,N2830,N2831,N2832,N2833,N2834,N2835,N2836,N2837,N2838,N2839, \note fields as indicated
  N2840,N2841,N2842,N2843,N2844,N2845,N2846,N2847,N2848,N2849,N2850,N2851,N2852,N2853,N2854,N2855,N2856,N2857,N2858,N2859, \note fields as indicated
  N2860,N2861,N2862,N2863,N2864,N2865,N2866,N2867,N2868,N2869,N2870,N2871,N2872,N2873,N2874,N2875,N2876,N2877,N2878,N2879, \note fields as indicated
  N2880,N2881,N2882,N2883,N2884,N2885,N2886,N2887,N2888,N2889,N2890,N2891,N2892,N2893,N2894,N2895,N2896,N2897,N2898,N2899, \note fields as indicated
  N2900,N2901,N2902,N2903,N2904,N2905,N2906,N2907,N2908,N2909,N2910,N2911,N2912,N2913,N2914,N2915,N2916,N2917,N2918,N2919, \note fields as indicated
  N2920,N2921,N2922,N2923,N2924,N2925,N2926,N2927,N2928,N2929,N2930,N2931,N2932,N2933,N2934,N2935,N2936,N2937,N2938,N2939, \note fields as indicated
  N2940,N2941,N2942,N2943,N2944,N2945,N2946,N2947,N2948,N2949,N2950,N2951,N2952,N2953,N2954,N2955,N2956,N2957,N2958,N2959, \note fields as indicated
  N2960,N2961,N2962,N2963,N2964,N2965,N2966,N2967,N2968,N2969,N2970,N2971,N2972,N2973,N2974,N2975,N2976,N2977,N2978,N2979, \note fields as indicated
  N2980,N2981,N2982,N2983,N2984,N2985,N2986,N2987,N2988,N2989,N2990,N2991,N2992,N2993,N2994,N2995,N2996,N2997,N2998,N2999, \note fields as indicated
  N3000,N3001,N3002,N3003,N3004,N3005,N3006,N3007,N3008,N3009,N3010,N3011,N3012,N3013,N3014,N3015,N3016,N3017,N3018,N3019, \note fields as indicated
  N3020,N3021,N3022,N3023,N3024,N3025,N3026,N3027,N3028,N3029,N3030,N3031,N3032,N3033,N3034,N3035,N3036,N3037,N3038,N3039, \note fields as indicated
  N3040,N3041,N3042,N3043,N3044,N3045,N3046,N3047,N3048,N3049,N3050,N3051,N3052,N3053,N3054,N3055,N3056,N3057,N3058,N3059, \note fields as indicated
  N3060,N3061,N3062,N3063,N3064,N3065,N3066,N3067,N3068,N3069,N3070,N3071,N3072,N3073,N3074,N3075,N3076,N3077,N3078,N3079, \note fields as indicated
  N3080,N3081,N3082,N3083,N3084,N3085,N3086,N3087,N3088,N3089,N3090,N3091,N3092,N3093,N3094,N3095,N3096,N3097,N3098,N3099; \note fields as indicated

\group Fluid Properties

FluidProperties:Name,
       \memo potential fluid name/type in the input file
       \memo repeat this object for each fluid
  A1,  \field Fluid Name
       \type alpha
       \required-field
       \reference FluidNames
       \reference FluidAndGlycolNames
  A2;  \field Fluid Type
       \required-field
       \type choice
       \key Refrigerant
       \key Glycol

FluidProperties:GlycolConcentration,
       \memo glycol and what concentration it is
  A1,  \field Name
       \required-field
  A2,  \field Glycol Type
       \required-field
       \type choice
       \key EthyleneGlycol
       \key PropyleneGlycol
       \key UserDefinedGlycolType
       \note or UserDefined Fluid (must show up as a glycol in FluidProperties:Name object)
  A3,  \field User Defined Glycol Name
       \type object-list
       \object-list FluidAndGlycolNames
  N1;  \field Glycol Concentration
       \type real
       \minimum 0.0
       \maximum 1.0

FluidProperties:Temperatures,
      \memo property values for fluid properties
      \memo list of up to 250 temperatures, note that number of property values must match the number of properties
      \memo in other words, there must be a one-to-one correspondence between the property values in this list and
      \memo the actual properties list in other syntax
      \memo degrees C (for all temperature inputs)
      \format FluidProperty
  A1, \field Name
      \type alpha
      \reference FluidPropertyTemperatures
  N1, \field Temperature 1
      \type real
      \units C
  N2, \field Temperature 2
      \type real
      \units C
  N3, \field Temperature 3
      \type real
      \units C
  N4, \field Temperature 4
      \type real
      \units C
  N5, \field Temperature 5
      \type real
      \units C
  N6, \field Temperature 6
      \type real
      \units C
  N7, \field Temperature 7
      \type real
      \units C
  N8, \field Temperature 8
      \type real
      \units C
  N9, \field Temperature 9
      \type real
      \units C
  N10, \field Temperature 10
       \type real
       \units C
  N11, \field Temperature 11
       \type real
       \units C
  N12, \field Temperature 12
       \type real
       \units C
  N13, \field Temperature 13
       \type real
       \units C
  N14, \field Temperature 14
       \type real
       \units C
  N15, \field Temperature 15
       \type real
       \units C
  N16, \field Temperature 16
       \type real
       \units C
  N17, \field Temperature 17
       \type real
       \units C
  N18, \field Temperature 18
       \type real
       \units C
  N19, \field Temperature 19
       \type real
       \units C
  N20, \field Temperature 20
       \type real
       \units C
  N21, \field Temperature 21
       \type real
       \units C
  N22, \field Temperature 22
       \type real
       \units C
  N23, \field Temperature 23
       \type real
       \units C
  N24, \field Temperature 24
       \type real
       \units C
  N25, \field Temperature 25
       \type real
       \units C
  N26, \field Temperature 26
       \type real
       \units C
  N27, \field Temperature 27
       \type real
       \units C
  N28, \field Temperature 28
       \type real
       \units C
  N29, \field Temperature 29
       \type real
       \units C
  N30, \field Temperature 30
       \type real
       \units C
  N31, \field Temperature 31
       \type real
       \units C
  N32, \field Temperature 32
       \type real
       \units C
  N33, \field Temperature 33
       \type real
       \units C
  N34, \field Temperature 34
       \type real
       \units C
  N35, \field Temperature 35
       \type real
       \units C
  N36, \field Temperature 36
       \type real
       \units C
  N37, \field Temperature 37
       \type real
       \units C
  N38, \field Temperature 38
       \type real
       \units C
  N39, \field Temperature 39
       \type real
       \units C
  N40, \field Temperature 40
       \type real
       \units C
  N41, \field Temperature 41
       \type real
       \units C
  N42, \field Temperature 42
       \type real
       \units C
  N43, \field Temperature 43
       \type real
       \units C
  N44, \field Temperature 44
       \type real
       \units C
  N45, \field Temperature 45
       \type real
       \units C
  N46, \field Temperature 46
       \type real
       \units C
  N47, \field Temperature 47
       \type real
       \units C
  N48, \field Temperature 48
       \type real
       \units C
  N49, \field Temperature 49
       \type real
       \units C
  N50, \field Temperature 50
       \type real
       \units C
  N51, \field Temperature 51
       \type real
       \units C
  N52, \field Temperature 52
       \type real
       \units C
  N53, \field Temperature 53
       \type real
       \units C
  N54, \field Temperature 54
       \type real
       \units C
  N55, \field Temperature 55
       \type real
       \units C
  N56, \field Temperature 56
       \type real
       \units C
  N57, \field Temperature 57
       \type real
       \units C
  N58, \field Temperature 58
       \type real
       \units C
  N59, \field Temperature 59
       \type real
       \units C
  N60, \field Temperature 60
       \type real
       \units C
  N61, \field Temperature 61
       \type real
       \units C
  N62, \field Temperature 62
       \type real
       \units C
  N63, \field Temperature 63
       \type real
       \units C
  N64, \field Temperature 64
       \type real
       \units C
  N65, \field Temperature 65
       \type real
       \units C
  N66, \field Temperature 66
       \type real
       \units C
  N67, \field Temperature 67
       \type real
       \units C
  N68, \field Temperature 68
       \type real
       \units C
  N69, \field Temperature 69
       \type real
       \units C
  N70, \field Temperature 70
       \type real
       \units C
  N71, \field Temperature 71
       \type real
       \units C
  N72, \field Temperature 72
       \type real
       \units C
  N73, \field Temperature 73
       \type real
       \units C
  N74, \field Temperature 74
       \type real
       \units C
  N75, \field Temperature 75
       \type real
       \units C
  N76, \field Temperature 76
       \type real
       \units C
  N77, \field Temperature 77
       \type real
       \units C
  N78, \field Temperature 78
       \type real
       \units C
  N79, \field Temperature 79
       \type real
       \units C
  N80, \field Temperature 80
       \type real
       \units C
  N81, \field Temperature 81
       \type real
       \units C
  N82, \field Temperature 82
       \type real
       \units C
  N83, \field Temperature 83
       \type real
       \units C
  N84, \field Temperature 84
       \type real
       \units C
  N85, \field Temperature 85
       \type real
       \units C
  N86, \field Temperature 86
       \type real
       \units C
  N87, \field Temperature 87
       \type real
       \units C
  N88, \field Temperature 88
       \type real
       \units C
  N89, \field Temperature 89
       \type real
       \units C
  N90, \field Temperature 90
       \type real
       \units C
  N91, \field Temperature 91
       \type real
       \units C
  N92, \field Temperature 92
       \type real
       \units C
  N93, \field Temperature 93
       \type real
       \units C
  N94, \field Temperature 94
       \type real
       \units C
  N95, \field Temperature 95
       \type real
       \units C
  N96, \field Temperature 96
       \type real
       \units C
  N97, \field Temperature 97
       \type real
       \units C
  N98, \field Temperature 98
       \type real
       \units C
  N99, \field Temperature 99
       \type real
       \units C
  N100, \field Temperature 100
        \type real
        \units C
  N101, \field Temperature 101
        \type real
        \units C
  N102, \field Temperature 102
        \type real
        \units C
  N103, \field Temperature 103
        \type real
        \units C
  N104, \field Temperature 104
        \type real
        \units C
  N105, \field Temperature 105
        \type real
        \units C
  N106, \field Temperature 106
        \type real
        \units C
  N107, \field Temperature 107
        \type real
        \units C
  N108, \field Temperature 108
        \type real
        \units C
  N109, \field Temperature 109
        \type real
        \units C
  N110, \field Temperature 110
        \type real
        \units C
  N111, \field Temperature 111
        \type real
        \units C
  N112, \field Temperature 112
        \type real
        \units C
  N113, \field Temperature 113
        \type real
        \units C
  N114, \field Temperature 114
        \type real
        \units C
  N115, \field Temperature 115
        \type real
        \units C
  N116, \field Temperature 116
        \type real
        \units C
  N117, \field Temperature 117
        \type real
        \units C
  N118, \field Temperature 118
        \type real
        \units C
  N119, \field Temperature 119
        \type real
        \units C
  N120, \field Temperature 120
        \type real
        \units C
  N121, \field Temperature 121
        \type real
        \units C
  N122, \field Temperature 122
        \type real
        \units C
  N123, \field Temperature 123
        \type real
        \units C
  N124, \field Temperature 124
        \type real
        \units C
  N125, \field Temperature 125
        \type real
        \units C
  N126, \field Temperature 126
        \type real
        \units C
  N127, \field Temperature 127
        \type real
        \units C
  N128, \field Temperature 128
        \type real
        \units C
  N129, \field Temperature 129
        \type real
        \units C
  N130, \field Temperature 130
        \type real
        \units C
  N131, \field Temperature 131
        \type real
        \units C
  N132, \field Temperature 132
        \type real
        \units C
  N133, \field Temperature 133
        \type real
        \units C
  N134, \field Temperature 134
        \type real
        \units C
  N135, \field Temperature 135
        \type real
        \units C
  N136, \field Temperature 136
        \type real
        \units C
  N137, \field Temperature 137
        \type real
        \units C
  N138, \field Temperature 138
        \type real
        \units C
  N139, \field Temperature 139
        \type real
        \units C
  N140, \field Temperature 140
        \type real
        \units C
  N141, \field Temperature 141
        \type real
        \units C
  N142, \field Temperature 142
        \type real
        \units C
  N143, \field Temperature 143
        \type real
        \units C
  N144, \field Temperature 144
        \type real
        \units C
  N145, \field Temperature 145
        \type real
        \units C
  N146, \field Temperature 146
        \type real
        \units C
  N147, \field Temperature 147
        \type real
        \units C
  N148, \field Temperature 148
        \type real
        \units C
  N149, \field Temperature 149
        \type real
        \units C
  N150, \field Temperature 150
        \type real
        \units C
  N151, \field Temperature 151
        \type real
        \units C
  N152, \field Temperature 152
        \type real
        \units C
  N153, \field Temperature 153
        \type real
        \units C
  N154, \field Temperature 154
        \type real
        \units C
  N155, \field Temperature 155
        \type real
        \units C
  N156, \field Temperature 156
        \type real
        \units C
  N157, \field Temperature 157
        \type real
        \units C
  N158, \field Temperature 158
        \type real
        \units C
  N159, \field Temperature 159
        \type real
        \units C
  N160, \field Temperature 160
        \type real
        \units C
  N161, \field Temperature 161
        \type real
        \units C
  N162, \field Temperature 162
        \type real
        \units C
  N163, \field Temperature 163
        \type real
        \units C
  N164, \field Temperature 164
        \type real
        \units C
  N165, \field Temperature 165
        \type real
        \units C
  N166, \field Temperature 166
        \type real
        \units C
  N167, \field Temperature 167
        \type real
        \units C
  N168, \field Temperature 168
        \type real
        \units C
  N169, \field Temperature 169
        \type real
        \units C
  N170, \field Temperature 170
        \type real
        \units C
  N171, \field Temperature 171
        \type real
        \units C
  N172, \field Temperature 172
        \type real
        \units C
  N173, \field Temperature 173
        \type real
        \units C
  N174, \field Temperature 174
        \type real
        \units C
  N175, \field Temperature 175
        \type real
        \units C
  N176, \field Temperature 176
        \type real
        \units C
  N177, \field Temperature 177
        \type real
        \units C
  N178, \field Temperature 178
        \type real
        \units C
  N179, \field Temperature 179
        \type real
        \units C
  N180, \field Temperature 180
        \type real
        \units C
  N181, \field Temperature 181
        \type real
        \units C
  N182, \field Temperature 182
        \type real
        \units C
  N183, \field Temperature 183
        \type real
        \units C
  N184, \field Temperature 184
        \type real
        \units C
  N185, \field Temperature 185
        \type real
        \units C
  N186, \field Temperature 186
        \type real
        \units C
  N187, \field Temperature 187
        \type real
        \units C
  N188, \field Temperature 188
        \type real
        \units C
  N189, \field Temperature 189
        \type real
        \units C
  N190, \field Temperature 190
        \type real
        \units C
  N191, \field Temperature 191
        \type real
        \units C
  N192, \field Temperature 192
        \type real
        \units C
  N193, \field Temperature 193
        \type real
        \units C
  N194, \field Temperature 194
        \type real
        \units C
  N195, \field Temperature 195
        \type real
        \units C
  N196, \field Temperature 196
        \type real
        \units C
  N197, \field Temperature 197
        \type real
        \units C
  N198, \field Temperature 198
        \type real
        \units C
  N199, \field Temperature 199
        \type real
        \units C
  N200, \field Temperature 200
        \type real
        \units C
  N201, \field Temperature 201
        \type real
        \units C
  N202, \field Temperature 202
        \type real
        \units C
  N203, \field Temperature 203
        \type real
        \units C
  N204, \field Temperature 204
        \type real
        \units C
  N205, \field Temperature 205
        \type real
        \units C
  N206, \field Temperature 206
        \type real
        \units C
  N207, \field Temperature 207
        \type real
        \units C
  N208, \field Temperature 208
        \type real
        \units C
  N209, \field Temperature 209
        \type real
        \units C
  N210, \field Temperature 210
        \type real
        \units C
  N211, \field Temperature 211
        \type real
        \units C
  N212, \field Temperature 212
        \type real
        \units C
  N213, \field Temperature 213
        \type real
        \units C
  N214, \field Temperature 214
        \type real
        \units C
  N215, \field Temperature 215
        \type real
        \units C
  N216, \field Temperature 216
        \type real
        \units C
  N217, \field Temperature 217
        \type real
        \units C
  N218, \field Temperature 218
        \type real
        \units C
  N219, \field Temperature 219
        \type real
        \units C
  N220, \field Temperature 220
        \type real
        \units C
  N221, \field Temperature 221
        \type real
        \units C
  N222, \field Temperature 222
        \type real
        \units C
  N223, \field Temperature 223
        \type real
        \units C
  N224, \field Temperature 224
        \type real
        \units C
  N225, \field Temperature 225
        \type real
        \units C
  N226, \field Temperature 226
        \type real
        \units C
  N227, \field Temperature 227
        \type real
        \units C
  N228, \field Temperature 228
        \type real
        \units C
  N229, \field Temperature 229
        \type real
        \units C
  N230, \field Temperature 230
        \type real
        \units C
  N231, \field Temperature 231
        \type real
        \units C
  N232, \field Temperature 232
        \type real
        \units C
  N233, \field Temperature 233
        \type real
        \units C
  N234, \field Temperature 234
        \type real
        \units C
  N235, \field Temperature 235
        \type real
        \units C
  N236, \field Temperature 236
        \type real
        \units C
  N237, \field Temperature 237
        \type real
        \units C
  N238, \field Temperature 238
        \type real
        \units C
  N239, \field Temperature 239
        \type real
        \units C
  N240, \field Temperature 240
        \type real
        \units C
  N241, \field Temperature 241
        \type real
        \units C
  N242, \field Temperature 242
        \type real
        \units C
  N243, \field Temperature 243
        \type real
        \units C
  N244, \field Temperature 244
        \type real
        \units C
  N245, \field Temperature 245
        \type real
        \units C
  N246, \field Temperature 246
        \type real
        \units C
  N247, \field Temperature 247
        \type real
        \units C
  N248, \field Temperature 248
        \type real
        \units C
  N249, \field Temperature 249
        \type real
        \units C
  N250; \field Temperature 250
        \type real
        \units C

FluidProperties:Saturated,
      \memo fluid properties for the saturated region
      \format FluidProperty
  A1, \field Name
      \type object-list
      \object-list FluidNames
  A2, \field Fluid Property Type
      \note Enthalpy Units are J/kg
      \note Density Units are kg/m3
      \note SpecificHeat Units are J/kg-K
      \note Pressure Units are Pa
      \type choice
      \key Enthalpy     ! Units are J/kg
      \key Density      ! Units are kg/m3
      \key SpecificHeat ! Units are J/kg-K
      \key Pressure     ! Units are Pa
  A3, \field Fluid Phase
      \note Fluid=saturated fluid
      \note FluidGas=saturated vapor
      \type choice
      \key Fluid        ! saturated fluid
      \key FluidGas     ! saturated vapor
  A4, \field Temperature Values Name
      \note Enter the name of a FluidProperties:Temperatures object.
      \type object-list
      \object-list FluidPropertyTemperatures
  N1, \field Property Value 1
      \type real
      \unitsBasedOnField A2
  N2, \field Property Value 2
      \type real
      \unitsBasedOnField A2
  N3, \field Property Value 3
      \type real
      \unitsBasedOnField A2
  N4, \field Property Value 4
      \type real
      \unitsBasedOnField A2
  N5, \field Property Value 5
      \type real
      \unitsBasedOnField A2
  N6, \field Property Value 6
      \type real
      \unitsBasedOnField A2
  N7, \field Property Value 7
      \type real
      \unitsBasedOnField A2
  N8, \field Property Value 8
      \type real
      \unitsBasedOnField A2
  N9, \field Property Value 9
      \type real
      \unitsBasedOnField A2
  N10, \field Property Value 10
       \type real
       \unitsBasedOnField A2
  N11, \field Property Value 11
       \type real
       \unitsBasedOnField A2
  N12, \field Property Value 12
       \type real
       \unitsBasedOnField A2
  N13, \field Property Value 13
       \type real
       \unitsBasedOnField A2
  N14, \field Property Value 14
       \type real
       \unitsBasedOnField A2
  N15, \field Property Value 15
       \type real
       \unitsBasedOnField A2
  N16, \field Property Value 16
       \type real
       \unitsBasedOnField A2
  N17, \field Property Value 17
       \type real
       \unitsBasedOnField A2
  N18, \field Property Value 18
       \type real
       \unitsBasedOnField A2
  N19, \field Property Value 19
       \type real
       \unitsBasedOnField A2
  N20, \field Property Value 20
       \type real
       \unitsBasedOnField A2
  N21, \field Property Value 21
       \type real
       \unitsBasedOnField A2
  N22, \field Property Value 22
       \type real
       \unitsBasedOnField A2
  N23, \field Property Value 23
       \type real
       \unitsBasedOnField A2
  N24, \field Property Value 24
       \type real
       \unitsBasedOnField A2
  N25, \field Property Value 25
       \type real
       \unitsBasedOnField A2
  N26, \field Property Value 26
       \type real
       \unitsBasedOnField A2
  N27, \field Property Value 27
       \type real
       \unitsBasedOnField A2
  N28, \field Property Value 28
       \type real
       \unitsBasedOnField A2
  N29, \field Property Value 29
       \type real
       \unitsBasedOnField A2
  N30, \field Property Value 30
       \type real
       \unitsBasedOnField A2
  N31, \field Property Value 31
       \type real
       \unitsBasedOnField A2
  N32, \field Property Value 32
       \type real
       \unitsBasedOnField A2
  N33, \field Property Value 33
       \type real
       \unitsBasedOnField A2
  N34, \field Property Value 34
       \type real
       \unitsBasedOnField A2
  N35, \field Property Value 35
       \type real
       \unitsBasedOnField A2
  N36, \field Property Value 36
       \type real
       \unitsBasedOnField A2
  N37, \field Property Value 37
       \type real
       \unitsBasedOnField A2
  N38, \field Property Value 38
       \type real
       \unitsBasedOnField A2
  N39, \field Property Value 39
       \type real
       \unitsBasedOnField A2
  N40, \field Property Value 40
       \type real
       \unitsBasedOnField A2
  N41, \field Property Value 41
       \type real
       \unitsBasedOnField A2
  N42, \field Property Value 42
       \type real
       \unitsBasedOnField A2
  N43, \field Property Value 43
       \type real
       \unitsBasedOnField A2
  N44, \field Property Value 44
       \type real
       \unitsBasedOnField A2
  N45, \field Property Value 45
       \type real
       \unitsBasedOnField A2
  N46, \field Property Value 46
       \type real
       \unitsBasedOnField A2
  N47, \field Property Value 47
       \type real
       \unitsBasedOnField A2
  N48, \field Property Value 48
       \type real
       \unitsBasedOnField A2
  N49, \field Property Value 49
       \type real
       \unitsBasedOnField A2
  N50, \field Property Value 50
       \type real
       \unitsBasedOnField A2
  N51, \field Property Value 51
       \type real
       \unitsBasedOnField A2
  N52, \field Property Value 52
       \type real
       \unitsBasedOnField A2
  N53, \field Property Value 53
       \type real
       \unitsBasedOnField A2
  N54, \field Property Value 54
       \type real
       \unitsBasedOnField A2
  N55, \field Property Value 55
       \type real
       \unitsBasedOnField A2
  N56, \field Property Value 56
       \type real
       \unitsBasedOnField A2
  N57, \field Property Value 57
       \type real
       \unitsBasedOnField A2
  N58, \field Property Value 58
       \type real
       \unitsBasedOnField A2
  N59, \field Property Value 59
       \type real
       \unitsBasedOnField A2
  N60, \field Property Value 60
       \type real
       \unitsBasedOnField A2
  N61, \field Property Value 61
       \type real
       \unitsBasedOnField A2
  N62, \field Property Value 62
       \type real
       \unitsBasedOnField A2
  N63, \field Property Value 63
       \type real
       \unitsBasedOnField A2
  N64, \field Property Value 64
       \type real
       \unitsBasedOnField A2
  N65, \field Property Value 65
       \type real
       \unitsBasedOnField A2
  N66, \field Property Value 66
       \type real
       \unitsBasedOnField A2
  N67, \field Property Value 67
       \type real
       \unitsBasedOnField A2
  N68, \field Property Value 68
       \type real
       \unitsBasedOnField A2
  N69, \field Property Value 69
       \type real
       \unitsBasedOnField A2
  N70, \field Property Value 70
       \type real
       \unitsBasedOnField A2
  N71, \field Property Value 71
       \type real
       \unitsBasedOnField A2
  N72, \field Property Value 72
       \type real
       \unitsBasedOnField A2
  N73, \field Property Value 73
       \type real
       \unitsBasedOnField A2
  N74, \field Property Value 74
       \type real
       \unitsBasedOnField A2
  N75, \field Property Value 75
       \type real
       \unitsBasedOnField A2
  N76, \field Property Value 76
       \type real
       \unitsBasedOnField A2
  N77, \field Property Value 77
       \type real
       \unitsBasedOnField A2
  N78, \field Property Value 78
       \type real
       \unitsBasedOnField A2
  N79, \field Property Value 79
       \type real
       \unitsBasedOnField A2
  N80, \field Property Value 80
       \type real
       \unitsBasedOnField A2
  N81, \field Property Value 81
       \type real
       \unitsBasedOnField A2
  N82, \field Property Value 82
       \type real
       \unitsBasedOnField A2
  N83, \field Property Value 83
       \type real
       \unitsBasedOnField A2
  N84, \field Property Value 84
       \type real
       \unitsBasedOnField A2
  N85, \field Property Value 85
       \type real
       \unitsBasedOnField A2
  N86, \field Property Value 86
       \type real
       \unitsBasedOnField A2
  N87, \field Property Value 87
       \type real
       \unitsBasedOnField A2
  N88, \field Property Value 88
       \type real
       \unitsBasedOnField A2
  N89, \field Property Value 89
       \type real
       \unitsBasedOnField A2
  N90, \field Property Value 90
       \type real
       \unitsBasedOnField A2
  N91, \field Property Value 91
       \type real
       \unitsBasedOnField A2
  N92, \field Property Value 92
       \type real
       \unitsBasedOnField A2
  N93, \field Property Value 93
       \type real
       \unitsBasedOnField A2
  N94, \field Property Value 94
       \type real
       \unitsBasedOnField A2
  N95, \field Property Value 95
       \type real
       \unitsBasedOnField A2
  N96, \field Property Value 96
       \type real
       \unitsBasedOnField A2
  N97, \field Property Value 97
       \type real
       \unitsBasedOnField A2
  N98, \field Property Value 98
       \type real
       \unitsBasedOnField A2
  N99, \field Property Value 99
       \type real
       \unitsBasedOnField A2
  N100, \field Property Value 100
        \type real
        \unitsBasedOnField A2
  N101, \field Property Value 101
        \type real
        \unitsBasedOnField A2
  N102, \field Property Value 102
        \type real
        \unitsBasedOnField A2
  N103, \field Property Value 103
        \type real
        \unitsBasedOnField A2
  N104, \field Property Value 104
        \type real
        \unitsBasedOnField A2
  N105, \field Property Value 105
        \type real
        \unitsBasedOnField A2
  N106, \field Property Value 106
        \type real
        \unitsBasedOnField A2
  N107, \field Property Value 107
        \type real
        \unitsBasedOnField A2
  N108, \field Property Value 108
        \type real
        \unitsBasedOnField A2
  N109, \field Property Value 109
        \type real
        \unitsBasedOnField A2
  N110, \field Property Value 110
        \type real
        \unitsBasedOnField A2
  N111, \field Property Value 111
        \type real
        \unitsBasedOnField A2
  N112, \field Property Value 112
        \type real
        \unitsBasedOnField A2
  N113, \field Property Value 113
        \type real
        \unitsBasedOnField A2
  N114, \field Property Value 114
        \type real
        \unitsBasedOnField A2
  N115, \field Property Value 115
        \type real
        \unitsBasedOnField A2
  N116, \field Property Value 116
        \type real
        \unitsBasedOnField A2
  N117, \field Property Value 117
        \type real
        \unitsBasedOnField A2
  N118, \field Property Value 118
        \type real
        \unitsBasedOnField A2
  N119, \field Property Value 119
        \type real
        \unitsBasedOnField A2
  N120, \field Property Value 120
        \type real
        \unitsBasedOnField A2
  N121, \field Property Value 121
        \type real
        \unitsBasedOnField A2
  N122, \field Property Value 122
        \type real
        \unitsBasedOnField A2
  N123, \field Property Value 123
        \type real
        \unitsBasedOnField A2
  N124, \field Property Value 124
        \type real
        \unitsBasedOnField A2
  N125, \field Property Value 125
        \type real
        \unitsBasedOnField A2
  N126, \field Property Value 126
        \type real
        \unitsBasedOnField A2
  N127, \field Property Value 127
        \type real
        \unitsBasedOnField A2
  N128, \field Property Value 128
        \type real
        \unitsBasedOnField A2
  N129, \field Property Value 129
        \type real
        \unitsBasedOnField A2
  N130, \field Property Value 130
        \type real
        \unitsBasedOnField A2
  N131, \field Property Value 131
        \type real
        \unitsBasedOnField A2
  N132, \field Property Value 132
        \type real
        \unitsBasedOnField A2
  N133, \field Property Value 133
        \type real
        \unitsBasedOnField A2
  N134, \field Property Value 134
        \type real
        \unitsBasedOnField A2
  N135, \field Property Value 135
        \type real
        \unitsBasedOnField A2
  N136, \field Property Value 136
        \type real
        \unitsBasedOnField A2
  N137, \field Property Value 137
        \type real
        \unitsBasedOnField A2
  N138, \field Property Value 138
        \type real
        \unitsBasedOnField A2
  N139, \field Property Value 139
        \type real
        \unitsBasedOnField A2
  N140, \field Property Value 140
        \type real
        \unitsBasedOnField A2
  N141, \field Property Value 141
        \type real
        \unitsBasedOnField A2
  N142, \field Property Value 142
        \type real
        \unitsBasedOnField A2
  N143, \field Property Value 143
        \type real
        \unitsBasedOnField A2
  N144, \field Property Value 144
        \type real
        \unitsBasedOnField A2
  N145, \field Property Value 145
        \type real
        \unitsBasedOnField A2
  N146, \field Property Value 146
        \type real
        \unitsBasedOnField A2
  N147, \field Property Value 147
        \type real
        \unitsBasedOnField A2
  N148, \field Property Value 148
        \type real
        \unitsBasedOnField A2
  N149, \field Property Value 149
        \type real
        \unitsBasedOnField A2
  N150, \field Property Value 150
        \type real
        \unitsBasedOnField A2
  N151, \field Property Value 151
        \type real
        \unitsBasedOnField A2
  N152, \field Property Value 152
        \type real
        \unitsBasedOnField A2
  N153, \field Property Value 153
        \type real
        \unitsBasedOnField A2
  N154, \field Property Value 154
        \type real
        \unitsBasedOnField A2
  N155, \field Property Value 155
        \type real
        \unitsBasedOnField A2
  N156, \field Property Value 156
        \type real
        \unitsBasedOnField A2
  N157, \field Property Value 157
        \type real
        \unitsBasedOnField A2
  N158, \field Property Value 158
        \type real
        \unitsBasedOnField A2
  N159, \field Property Value 159
        \type real
        \unitsBasedOnField A2
  N160, \field Property Value 160
        \type real
        \unitsBasedOnField A2
  N161, \field Property Value 161
        \type real
        \unitsBasedOnField A2
  N162, \field Property Value 162
        \type real
        \unitsBasedOnField A2
  N163, \field Property Value 163
        \type real
        \unitsBasedOnField A2
  N164, \field Property Value 164
        \type real
        \unitsBasedOnField A2
  N165, \field Property Value 165
        \type real
        \unitsBasedOnField A2
  N166, \field Property Value 166
        \type real
        \unitsBasedOnField A2
  N167, \field Property Value 167
        \type real
        \unitsBasedOnField A2
  N168, \field Property Value 168
        \type real
        \unitsBasedOnField A2
  N169, \field Property Value 169
        \type real
        \unitsBasedOnField A2
  N170, \field Property Value 170
        \type real
        \unitsBasedOnField A2
  N171, \field Property Value 171
        \type real
        \unitsBasedOnField A2
  N172, \field Property Value 172
        \type real
        \unitsBasedOnField A2
  N173, \field Property Value 173
        \type real
        \unitsBasedOnField A2
  N174, \field Property Value 174
        \type real
        \unitsBasedOnField A2
  N175, \field Property Value 175
        \type real
        \unitsBasedOnField A2
  N176, \field Property Value 176
        \type real
        \unitsBasedOnField A2
  N177, \field Property Value 177
        \type real
        \unitsBasedOnField A2
  N178, \field Property Value 178
        \type real
        \unitsBasedOnField A2
  N179, \field Property Value 179
        \type real
        \unitsBasedOnField A2
  N180, \field Property Value 180
        \type real
        \unitsBasedOnField A2
  N181, \field Property Value 181
        \type real
        \unitsBasedOnField A2
  N182, \field Property Value 182
        \type real
        \unitsBasedOnField A2
  N183, \field Property Value 183
        \type real
        \unitsBasedOnField A2
  N184, \field Property Value 184
        \type real
        \unitsBasedOnField A2
  N185, \field Property Value 185
        \type real
        \unitsBasedOnField A2
  N186, \field Property Value 186
        \type real
        \unitsBasedOnField A2
  N187, \field Property Value 187
        \type real
        \unitsBasedOnField A2
  N188, \field Property Value 188
        \type real
        \unitsBasedOnField A2
  N189, \field Property Value 189
        \type real
        \unitsBasedOnField A2
  N190, \field Property Value 190
        \type real
        \unitsBasedOnField A2
  N191, \field Property Value 191
        \type real
        \unitsBasedOnField A2
  N192, \field Property Value 192
        \type real
        \unitsBasedOnField A2
  N193, \field Property Value 193
        \type real
        \unitsBasedOnField A2
  N194, \field Property Value 194
        \type real
        \unitsBasedOnField A2
  N195, \field Property Value 195
        \type real
        \unitsBasedOnField A2
  N196, \field Property Value 196
        \type real
        \unitsBasedOnField A2
  N197, \field Property Value 197
        \type real
        \unitsBasedOnField A2
  N198, \field Property Value 198
        \type real
        \unitsBasedOnField A2
  N199, \field Property Value 199
        \type real
        \unitsBasedOnField A2
  N200, \field Property Value 200
        \type real
        \unitsBasedOnField A2
  N201, \field Property Value 201
        \type real
        \unitsBasedOnField A2
  N202, \field Property Value 202
        \type real
        \unitsBasedOnField A2
  N203, \field Property Value 203
        \type real
        \unitsBasedOnField A2
  N204, \field Property Value 204
        \type real
        \unitsBasedOnField A2
  N205, \field Property Value 205
        \type real
        \unitsBasedOnField A2
  N206, \field Property Value 206
        \type real
        \unitsBasedOnField A2
  N207, \field Property Value 207
        \type real
        \unitsBasedOnField A2
  N208, \field Property Value 208
        \type real
        \unitsBasedOnField A2
  N209, \field Property Value 209
        \type real
        \unitsBasedOnField A2
  N210, \field Property Value 210
        \type real
        \unitsBasedOnField A2
  N211, \field Property Value 211
        \type real
        \unitsBasedOnField A2
  N212, \field Property Value 212
        \type real
        \unitsBasedOnField A2
  N213, \field Property Value 213
        \type real
        \unitsBasedOnField A2
  N214, \field Property Value 214
        \type real
        \unitsBasedOnField A2
  N215, \field Property Value 215
        \type real
        \unitsBasedOnField A2
  N216, \field Property Value 216
        \type real
        \unitsBasedOnField A2
  N217, \field Property Value 217
        \type real
        \unitsBasedOnField A2
  N218, \field Property Value 218
        \type real
        \unitsBasedOnField A2
  N219, \field Property Value 219
        \type real
        \unitsBasedOnField A2
  N220, \field Property Value 220
        \type real
        \unitsBasedOnField A2
  N221, \field Property Value 221
        \type real
        \unitsBasedOnField A2
  N222, \field Property Value 222
        \type real
        \unitsBasedOnField A2
  N223, \field Property Value 223
        \type real
        \unitsBasedOnField A2
  N224, \field Property Value 224
        \type real
        \unitsBasedOnField A2
  N225, \field Property Value 225
        \type real
        \unitsBasedOnField A2
  N226, \field Property Value 226
        \type real
        \unitsBasedOnField A2
  N227, \field Property Value 227
        \type real
        \unitsBasedOnField A2
  N228, \field Property Value 228
        \type real
        \unitsBasedOnField A2
  N229, \field Property Value 229
        \type real
        \unitsBasedOnField A2
  N230, \field Property Value 230
        \type real
        \unitsBasedOnField A2
  N231, \field Property Value 231
        \type real
        \unitsBasedOnField A2
  N232, \field Property Value 232
        \type real
        \unitsBasedOnField A2
  N233, \field Property Value 233
        \type real
        \unitsBasedOnField A2
  N234, \field Property Value 234
        \type real
        \unitsBasedOnField A2
  N235, \field Property Value 235
        \type real
        \unitsBasedOnField A2
  N236, \field Property Value 236
        \type real
        \unitsBasedOnField A2
  N237, \field Property Value 237
        \type real
        \unitsBasedOnField A2
  N238, \field Property Value 238
        \type real
        \unitsBasedOnField A2
  N239, \field Property Value 239
        \type real
        \unitsBasedOnField A2
  N240, \field Property Value 240
        \type real
        \unitsBasedOnField A2
  N241, \field Property Value 241
        \type real
        \unitsBasedOnField A2
  N242, \field Property Value 242
        \type real
        \unitsBasedOnField A2
  N243, \field Property Value 243
        \type real
        \unitsBasedOnField A2
  N244, \field Property Value 244
        \type real
        \unitsBasedOnField A2
  N245, \field Property Value 245
        \type real
        \unitsBasedOnField A2
  N246, \field Property Value 246
        \type real
        \unitsBasedOnField A2
  N247, \field Property Value 247
        \type real
        \unitsBasedOnField A2
  N248, \field Property Value 248
        \type real
        \unitsBasedOnField A2
  N249, \field Property Value 249
        \type real
        \unitsBasedOnField A2
  N250; \field Property Value 250
        \type real
        \unitsBasedOnField A2

FluidProperties:Superheated,
      \memo fluid properties for the superheated region
      \format FluidProperty
  A1, \field Fluid Name
      \type object-list
      \object-list FluidNames
  A2, \field Fluid Property Type
      \note Enthalpy Units are J/kg
      \note Density Units are kg/m3
      \type choice
      \key Enthalpy     ! Units are J/kg
      \key Density      ! Units are kg/m3
  A3, \field Temperature Values Name
      \note Enter the name of a FluidProperties:Temperatures object.
      \type object-list
      \object-list FluidPropertyTemperatures
  N1, \field Pressure
      \note pressure for this list of properties
      \type real
      \units Pa
      \minimum> 0.0
  N2, \field Property Value 1
      \type real
      \unitsBasedOnField A2
  N3, \field Property Value 2
      \type real
      \unitsBasedOnField A2
  N4, \field Property Value 3
      \type real
      \unitsBasedOnField A2
  N5, \field Property Value 4
      \type real
      \unitsBasedOnField A2
  N6, \field Property Value 5
      \type real
      \unitsBasedOnField A2
  N7, \field Property Value 6
      \type real
      \unitsBasedOnField A2
  N8, \field Property Value 7
      \type real
      \unitsBasedOnField A2
  N9, \field Property Value 8
      \type real
      \unitsBasedOnField A2
  N10, \field Property Value 9
       \type real
       \unitsBasedOnField A2
  N11, \field Property Value 10
       \type real
       \unitsBasedOnField A2
  N12, \field Property Value 11
       \type real
       \unitsBasedOnField A2
  N13, \field Property Value 12
       \type real
       \unitsBasedOnField A2
  N14, \field Property Value 13
       \type real
       \unitsBasedOnField A2
  N15, \field Property Value 14
       \type real
       \unitsBasedOnField A2
  N16, \field Property Value 15
       \type real
       \unitsBasedOnField A2
  N17, \field Property Value 16
       \type real
       \unitsBasedOnField A2
  N18, \field Property Value 17
       \type real
       \unitsBasedOnField A2
  N19, \field Property Value 18
       \type real
       \unitsBasedOnField A2
  N20, \field Property Value 19
       \type real
       \unitsBasedOnField A2
  N21, \field Property Value 20
       \type real
       \unitsBasedOnField A2
  N22, \field Property Value 21
       \type real
       \unitsBasedOnField A2
  N23, \field Property Value 22
       \type real
       \unitsBasedOnField A2
  N24, \field Property Value 23
       \type real
       \unitsBasedOnField A2
  N25, \field Property Value 24
       \type real
       \unitsBasedOnField A2
  N26, \field Property Value 25
       \type real
       \unitsBasedOnField A2
  N27, \field Property Value 26
       \type real
       \unitsBasedOnField A2
  N28, \field Property Value 27
       \type real
       \unitsBasedOnField A2
  N29, \field Property Value 28
       \type real
       \unitsBasedOnField A2
  N30, \field Property Value 29
       \type real
       \unitsBasedOnField A2
  N31, \field Property Value 30
       \type real
       \unitsBasedOnField A2
  N32, \field Property Value 31
       \type real
       \unitsBasedOnField A2
  N33, \field Property Value 32
       \type real
       \unitsBasedOnField A2
  N34, \field Property Value 33
       \type real
       \unitsBasedOnField A2
  N35, \field Property Value 34
       \type real
       \unitsBasedOnField A2
  N36, \field Property Value 35
       \type real
       \unitsBasedOnField A2
  N37, \field Property Value 36
       \type real
       \unitsBasedOnField A2
  N38, \field Property Value 37
       \type real
       \unitsBasedOnField A2
  N39, \field Property Value 38
       \type real
       \unitsBasedOnField A2
  N40, \field Property Value 39
       \type real
       \unitsBasedOnField A2
  N41, \field Property Value 40
       \type real
       \unitsBasedOnField A2
  N42, \field Property Value 41
       \type real
       \unitsBasedOnField A2
  N43, \field Property Value 42
       \type real
       \unitsBasedOnField A2
  N44, \field Property Value 43
       \type real
       \unitsBasedOnField A2
  N45, \field Property Value 44
       \type real
       \unitsBasedOnField A2
  N46, \field Property Value 45
       \type real
       \unitsBasedOnField A2
  N47, \field Property Value 46
       \type real
       \unitsBasedOnField A2
  N48, \field Property Value 47
       \type real
       \unitsBasedOnField A2
  N49, \field Property Value 48
       \type real
       \unitsBasedOnField A2
  N50, \field Property Value 49
       \type real
       \unitsBasedOnField A2
  N51, \field Property Value 50
       \type real
       \unitsBasedOnField A2
  N52, \field Property Value 51
       \type real
       \unitsBasedOnField A2
  N53, \field Property Value 52
       \type real
       \unitsBasedOnField A2
  N54, \field Property Value 53
       \type real
       \unitsBasedOnField A2
  N55, \field Property Value 54
       \type real
       \unitsBasedOnField A2
  N56, \field Property Value 55
       \type real
       \unitsBasedOnField A2
  N57, \field Property Value 56
       \type real
       \unitsBasedOnField A2
  N58, \field Property Value 57
       \type real
       \unitsBasedOnField A2
  N59, \field Property Value 58
       \type real
       \unitsBasedOnField A2
  N60, \field Property Value 59
       \type real
       \unitsBasedOnField A2
  N61, \field Property Value 60
       \type real
       \unitsBasedOnField A2
  N62, \field Property Value 61
       \type real
       \unitsBasedOnField A2
  N63, \field Property Value 62
       \type real
       \unitsBasedOnField A2
  N64, \field Property Value 63
       \type real
       \unitsBasedOnField A2
  N65, \field Property Value 64
       \type real
       \unitsBasedOnField A2
  N66, \field Property Value 65
       \type real
       \unitsBasedOnField A2
  N67, \field Property Value 66
       \type real
       \unitsBasedOnField A2
  N68, \field Property Value 67
       \type real
       \unitsBasedOnField A2
  N69, \field Property Value 68
       \type real
       \unitsBasedOnField A2
  N70, \field Property Value 69
       \type real
       \unitsBasedOnField A2
  N71, \field Property Value 70
       \type real
       \unitsBasedOnField A2
  N72, \field Property Value 71
       \type real
       \unitsBasedOnField A2
  N73, \field Property Value 72
       \type real
       \unitsBasedOnField A2
  N74, \field Property Value 73
       \type real
       \unitsBasedOnField A2
  N75, \field Property Value 74
       \type real
       \unitsBasedOnField A2
  N76, \field Property Value 75
       \type real
       \unitsBasedOnField A2
  N77, \field Property Value 76
       \type real
       \unitsBasedOnField A2
  N78, \field Property Value 77
       \type real
       \unitsBasedOnField A2
  N79, \field Property Value 78
       \type real
       \unitsBasedOnField A2
  N80, \field Property Value 79
       \type real
       \unitsBasedOnField A2
  N81, \field Property Value 80
       \type real
       \unitsBasedOnField A2
  N82, \field Property Value 81
       \type real
       \unitsBasedOnField A2
  N83, \field Property Value 82
       \type real
       \unitsBasedOnField A2
  N84, \field Property Value 83
       \type real
       \unitsBasedOnField A2
  N85, \field Property Value 84
       \type real
       \unitsBasedOnField A2
  N86, \field Property Value 85
       \type real
       \unitsBasedOnField A2
  N87, \field Property Value 86
       \type real
       \unitsBasedOnField A2
  N88, \field Property Value 87
       \type real
       \unitsBasedOnField A2
  N89, \field Property Value 88
       \type real
       \unitsBasedOnField A2
  N90, \field Property Value 89
       \type real
       \unitsBasedOnField A2
  N91, \field Property Value 90
       \type real
       \unitsBasedOnField A2
  N92, \field Property Value 91
       \type real
       \unitsBasedOnField A2
  N93, \field Property Value 92
       \type real
       \unitsBasedOnField A2
  N94, \field Property Value 93
       \type real
       \unitsBasedOnField A2
  N95, \field Property Value 94
       \type real
       \unitsBasedOnField A2
  N96, \field Property Value 95
       \type real
       \unitsBasedOnField A2
  N97, \field Property Value 96
       \type real
       \unitsBasedOnField A2
  N98, \field Property Value 97
       \type real
       \unitsBasedOnField A2
  N99, \field Property Value 98
       \type real
       \unitsBasedOnField A2
  N100, \field Property Value 99
        \type real
        \unitsBasedOnField A2
  N101, \field Property Value 100
        \type real
        \unitsBasedOnField A2
  N102, \field Property Value 101
        \type real
        \unitsBasedOnField A2
  N103, \field Property Value 102
        \type real
        \unitsBasedOnField A2
  N104, \field Property Value 103
        \type real
        \unitsBasedOnField A2
  N105, \field Property Value 104
        \type real
        \unitsBasedOnField A2
  N106, \field Property Value 105
        \type real
        \unitsBasedOnField A2
  N107, \field Property Value 106
        \type real
        \unitsBasedOnField A2
  N108, \field Property Value 107
        \type real
        \unitsBasedOnField A2
  N109, \field Property Value 108
        \type real
        \unitsBasedOnField A2
  N110, \field Property Value 109
        \type real
        \unitsBasedOnField A2
  N111, \field Property Value 110
        \type real
        \unitsBasedOnField A2
  N112, \field Property Value 111
        \type real
        \unitsBasedOnField A2
  N113, \field Property Value 112
        \type real
        \unitsBasedOnField A2
  N114, \field Property Value 113
        \type real
        \unitsBasedOnField A2
  N115, \field Property Value 114
        \type real
        \unitsBasedOnField A2
  N116, \field Property Value 115
        \type real
        \unitsBasedOnField A2
  N117, \field Property Value 116
        \type real
        \unitsBasedOnField A2
  N118, \field Property Value 117
        \type real
        \unitsBasedOnField A2
  N119, \field Property Value 118
        \type real
        \unitsBasedOnField A2
  N120, \field Property Value 119
        \type real
        \unitsBasedOnField A2
  N121, \field Property Value 120
        \type real
        \unitsBasedOnField A2
  N122, \field Property Value 121
        \type real
        \unitsBasedOnField A2
  N123, \field Property Value 122
        \type real
        \unitsBasedOnField A2
  N124, \field Property Value 123
        \type real
        \unitsBasedOnField A2
  N125, \field Property Value 124
        \type real
        \unitsBasedOnField A2
  N126, \field Property Value 125
        \type real
        \unitsBasedOnField A2
  N127, \field Property Value 126
        \type real
        \unitsBasedOnField A2
  N128, \field Property Value 127
        \type real
        \unitsBasedOnField A2
  N129, \field Property Value 128
        \type real
        \unitsBasedOnField A2
  N130, \field Property Value 129
        \type real
        \unitsBasedOnField A2
  N131, \field Property Value 130
        \type real
        \unitsBasedOnField A2
  N132, \field Property Value 131
        \type real
        \unitsBasedOnField A2
  N133, \field Property Value 132
        \type real
        \unitsBasedOnField A2
  N134, \field Property Value 133
        \type real
        \unitsBasedOnField A2
  N135, \field Property Value 134
        \type real
        \unitsBasedOnField A2
  N136, \field Property Value 135
        \type real
        \unitsBasedOnField A2
  N137, \field Property Value 136
        \type real
        \unitsBasedOnField A2
  N138, \field Property Value 137
        \type real
        \unitsBasedOnField A2
  N139, \field Property Value 138
        \type real
        \unitsBasedOnField A2
  N140, \field Property Value 139
        \type real
        \unitsBasedOnField A2
  N141, \field Property Value 140
        \type real
        \unitsBasedOnField A2
  N142, \field Property Value 141
        \type real
        \unitsBasedOnField A2
  N143, \field Property Value 142
        \type real
        \unitsBasedOnField A2
  N144, \field Property Value 143
        \type real
        \unitsBasedOnField A2
  N145, \field Property Value 144
        \type real
        \unitsBasedOnField A2
  N146, \field Property Value 145
        \type real
        \unitsBasedOnField A2
  N147, \field Property Value 146
        \type real
        \unitsBasedOnField A2
  N148, \field Property Value 147
        \type real
        \unitsBasedOnField A2
  N149, \field Property Value 148
        \type real
        \unitsBasedOnField A2
  N150, \field Property Value 149
        \type real
        \unitsBasedOnField A2
  N151, \field Property Value 150
        \type real
        \unitsBasedOnField A2
  N152, \field Property Value 151
        \type real
        \unitsBasedOnField A2
  N153, \field Property Value 152
        \type real
        \unitsBasedOnField A2
  N154, \field Property Value 153
        \type real
        \unitsBasedOnField A2
  N155, \field Property Value 154
        \type real
        \unitsBasedOnField A2
  N156, \field Property Value 155
        \type real
        \unitsBasedOnField A2
  N157, \field Property Value 156
        \type real
        \unitsBasedOnField A2
  N158, \field Property Value 157
        \type real
        \unitsBasedOnField A2
  N159, \field Property Value 158
        \type real
        \unitsBasedOnField A2
  N160, \field Property Value 159
        \type real
        \unitsBasedOnField A2
  N161, \field Property Value 160
        \type real
        \unitsBasedOnField A2
  N162, \field Property Value 161
        \type real
        \unitsBasedOnField A2
  N163, \field Property Value 162
        \type real
        \unitsBasedOnField A2
  N164, \field Property Value 163
        \type real
        \unitsBasedOnField A2
  N165, \field Property Value 164
        \type real
        \unitsBasedOnField A2
  N166, \field Property Value 165
        \type real
        \unitsBasedOnField A2
  N167, \field Property Value 166
        \type real
        \unitsBasedOnField A2
  N168, \field Property Value 167
        \type real
        \unitsBasedOnField A2
  N169, \field Property Value 168
        \type real
        \unitsBasedOnField A2
  N170, \field Property Value 169
        \type real
        \unitsBasedOnField A2
  N171, \field Property Value 170
        \type real
        \unitsBasedOnField A2
  N172, \field Property Value 171
        \type real
        \unitsBasedOnField A2
  N173, \field Property Value 172
        \type real
        \unitsBasedOnField A2
  N174, \field Property Value 173
        \type real
        \unitsBasedOnField A2
  N175, \field Property Value 174
        \type real
        \unitsBasedOnField A2
  N176, \field Property Value 175
        \type real
        \unitsBasedOnField A2
  N177, \field Property Value 176
        \type real
        \unitsBasedOnField A2
  N178, \field Property Value 177
        \type real
        \unitsBasedOnField A2
  N179, \field Property Value 178
        \type real
        \unitsBasedOnField A2
  N180, \field Property Value 179
        \type real
        \unitsBasedOnField A2
  N181, \field Property Value 180
        \type real
        \unitsBasedOnField A2
  N182, \field Property Value 181
        \type real
        \unitsBasedOnField A2
  N183, \field Property Value 182
        \type real
        \unitsBasedOnField A2
  N184, \field Property Value 183
        \type real
        \unitsBasedOnField A2
  N185, \field Property Value 184
        \type real
        \unitsBasedOnField A2
  N186, \field Property Value 185
        \type real
        \unitsBasedOnField A2
  N187, \field Property Value 186
        \type real
        \unitsBasedOnField A2
  N188, \field Property Value 187
        \type real
        \unitsBasedOnField A2
  N189, \field Property Value 188
        \type real
        \unitsBasedOnField A2
  N190, \field Property Value 189
        \type real
        \unitsBasedOnField A2
  N191, \field Property Value 190
        \type real
        \unitsBasedOnField A2
  N192, \field Property Value 191
        \type real
        \unitsBasedOnField A2
  N193, \field Property Value 192
        \type real
        \unitsBasedOnField A2
  N194, \field Property Value 193
        \type real
        \unitsBasedOnField A2
  N195, \field Property Value 194
        \type real
        \unitsBasedOnField A2
  N196, \field Property Value 195
        \type real
        \unitsBasedOnField A2
  N197, \field Property Value 196
        \type real
        \unitsBasedOnField A2
  N198, \field Property Value 197
        \type real
        \unitsBasedOnField A2
  N199, \field Property Value 198
        \type real
        \unitsBasedOnField A2
  N200, \field Property Value 199
        \type real
        \unitsBasedOnField A2
  N201, \field Property Value 200
        \type real
        \unitsBasedOnField A2
  N202, \field Property Value 201
        \type real
        \unitsBasedOnField A2
  N203, \field Property Value 202
        \type real
        \unitsBasedOnField A2
  N204, \field Property Value 203
        \type real
        \unitsBasedOnField A2
  N205, \field Property Value 204
        \type real
        \unitsBasedOnField A2
  N206, \field Property Value 205
        \type real
        \unitsBasedOnField A2
  N207, \field Property Value 206
        \type real
        \unitsBasedOnField A2
  N208, \field Property Value 207
        \type real
        \unitsBasedOnField A2
  N209, \field Property Value 208
        \type real
        \unitsBasedOnField A2
  N210, \field Property Value 209
        \type real
        \unitsBasedOnField A2
  N211, \field Property Value 210
        \type real
        \unitsBasedOnField A2
  N212, \field Property Value 211
        \type real
        \unitsBasedOnField A2
  N213, \field Property Value 212
        \type real
        \unitsBasedOnField A2
  N214, \field Property Value 213
        \type real
        \unitsBasedOnField A2
  N215, \field Property Value 214
        \type real
        \unitsBasedOnField A2
  N216, \field Property Value 215
        \type real
        \unitsBasedOnField A2
  N217, \field Property Value 216
        \type real
        \unitsBasedOnField A2
  N218, \field Property Value 217
        \type real
        \unitsBasedOnField A2
  N219, \field Property Value 218
        \type real
        \unitsBasedOnField A2
  N220, \field Property Value 219
        \type real
        \unitsBasedOnField A2
  N221, \field Property Value 220
        \type real
        \unitsBasedOnField A2
  N222, \field Property Value 221
        \type real
        \unitsBasedOnField A2
  N223, \field Property Value 222
        \type real
        \unitsBasedOnField A2
  N224, \field Property Value 223
        \type real
        \unitsBasedOnField A2
  N225, \field Property Value 224
        \type real
        \unitsBasedOnField A2
  N226, \field Property Value 225
        \type real
        \unitsBasedOnField A2
  N227, \field Property Value 226
        \type real
        \unitsBasedOnField A2
  N228, \field Property Value 227
        \type real
        \unitsBasedOnField A2
  N229, \field Property Value 228
        \type real
        \unitsBasedOnField A2
  N230, \field Property Value 229
        \type real
        \unitsBasedOnField A2
  N231, \field Property Value 230
        \type real
        \unitsBasedOnField A2
  N232, \field Property Value 231
        \type real
        \unitsBasedOnField A2
  N233, \field Property Value 232
        \type real
        \unitsBasedOnField A2
  N234, \field Property Value 233
        \type real
        \unitsBasedOnField A2
  N235, \field Property Value 234
        \type real
        \unitsBasedOnField A2
  N236, \field Property Value 235
        \type real
        \unitsBasedOnField A2
  N237, \field Property Value 236
        \type real
        \unitsBasedOnField A2
  N238, \field Property Value 237
        \type real
        \unitsBasedOnField A2
  N239, \field Property Value 238
        \type real
        \unitsBasedOnField A2
  N240, \field Property Value 239
        \type real
        \unitsBasedOnField A2
  N241, \field Property Value 240
        \type real
        \unitsBasedOnField A2
  N242, \field Property Value 241
        \type real
        \unitsBasedOnField A2
  N243, \field Property Value 242
        \type real
        \unitsBasedOnField A2
  N244, \field Property Value 243
        \type real
        \unitsBasedOnField A2
  N245, \field Property Value 244
        \type real
        \unitsBasedOnField A2
  N246, \field Property Value 245
        \type real
        \unitsBasedOnField A2
  N247, \field Property Value 246
        \type real
        \unitsBasedOnField A2
  N248, \field Property Value 247
        \type real
        \unitsBasedOnField A2
  N249, \field Property Value 248
        \type real
        \unitsBasedOnField A2
  N250, \field Property Value 249
        \type real
        \unitsBasedOnField A2
  N251; \field Property Value 250
        \type real
        \unitsBasedOnField A2

FluidProperties:Concentration,
      \memo fluid properties for water/other fluid mixtures
      \format FluidProperty
  A1, \field Fluid Name
      \type object-list
      \object-list FluidNames
      \note should not be any of the defaults (Water, EthyleneGlycol, or PropyleneGlycol)
  A2, \field Fluid Property Type
      \note Density Units are kg/m3
      \note SpecificHeat Units are J/kg-K
      \note Conductivity Units are W/m-K
      \note Viscosity Units are N-s/m2
      \type choice
      \key Density      ! Units are kg/m3
      \key SpecificHeat ! Units are J/kg-K
      \key Conductivity ! Units are W/m-K
      \key Viscosity    ! Units are N-s/m2
  A3, \field Temperature Values Name
      \note Enter the name of a FluidProperties:Temperatures object.
      \type object-list
      \object-list FluidPropertyTemperatures
  N1, \field Concentration
      \note Glycol concentration for this list of properties entered as a fraction
      \type real
      \units dimensionless
      \minimum 0.0
      \maximum 1.0
  N2, \field Property Value 1
      \type real
      \unitsBasedOnField A2
  N3, \field Property Value 2
      \type real
      \unitsBasedOnField A2
  N4, \field Property Value 3
      \type real
      \unitsBasedOnField A2
  N5, \field Property Value 4
      \type real
      \unitsBasedOnField A2
  N6, \field Property Value 5
      \type real
      \unitsBasedOnField A2
  N7, \field Property Value 6
      \type real
      \unitsBasedOnField A2
  N8, \field Property Value 7
      \type real
      \unitsBasedOnField A2
  N9, \field Property Value 8
      \type real
      \unitsBasedOnField A2
  N10, \field Property Value 9
       \type real
       \unitsBasedOnField A2
  N11, \field Property Value 10
       \type real
       \unitsBasedOnField A2
  N12, \field Property Value 11
       \type real
       \unitsBasedOnField A2
  N13, \field Property Value 12
       \type real
       \unitsBasedOnField A2
  N14, \field Property Value 13
       \type real
       \unitsBasedOnField A2
  N15, \field Property Value 14
       \type real
       \unitsBasedOnField A2
  N16, \field Property Value 15
       \type real
       \unitsBasedOnField A2
  N17, \field Property Value 16
       \type real
       \unitsBasedOnField A2
  N18, \field Property Value 17
       \type real
       \unitsBasedOnField A2
  N19, \field Property Value 18
       \type real
       \unitsBasedOnField A2
  N20, \field Property Value 19
       \type real
       \unitsBasedOnField A2
  N21, \field Property Value 20
       \type real
       \unitsBasedOnField A2
  N22, \field Property Value 21
       \type real
       \unitsBasedOnField A2
  N23, \field Property Value 22
       \type real
       \unitsBasedOnField A2
  N24, \field Property Value 23
       \type real
       \unitsBasedOnField A2
  N25, \field Property Value 24
       \type real
       \unitsBasedOnField A2
  N26, \field Property Value 25
       \type real
       \unitsBasedOnField A2
  N27, \field Property Value 26
       \type real
       \unitsBasedOnField A2
  N28, \field Property Value 27
       \type real
       \unitsBasedOnField A2
  N29, \field Property Value 28
       \type real
       \unitsBasedOnField A2
  N30, \field Property Value 29
       \type real
       \unitsBasedOnField A2
  N31, \field Property Value 30
       \type real
       \unitsBasedOnField A2
  N32, \field Property Value 31
       \type real
       \unitsBasedOnField A2
  N33, \field Property Value 32
       \type real
       \unitsBasedOnField A2
  N34, \field Property Value 33
       \type real
       \unitsBasedOnField A2
  N35, \field Property Value 34
       \type real
       \unitsBasedOnField A2
  N36, \field Property Value 35
       \type real
       \unitsBasedOnField A2
  N37, \field Property Value 36
       \type real
       \unitsBasedOnField A2
  N38, \field Property Value 37
       \type real
       \unitsBasedOnField A2
  N39, \field Property Value 38
       \type real
       \unitsBasedOnField A2
  N40, \field Property Value 39
       \type real
       \unitsBasedOnField A2
  N41, \field Property Value 40
       \type real
       \unitsBasedOnField A2
  N42, \field Property Value 41
       \type real
       \unitsBasedOnField A2
  N43, \field Property Value 42
       \type real
       \unitsBasedOnField A2
  N44, \field Property Value 43
       \type real
       \unitsBasedOnField A2
  N45, \field Property Value 44
       \type real
       \unitsBasedOnField A2
  N46, \field Property Value 45
       \type real
       \unitsBasedOnField A2
  N47, \field Property Value 46
       \type real
       \unitsBasedOnField A2
  N48, \field Property Value 47
       \type real
       \unitsBasedOnField A2
  N49, \field Property Value 48
       \type real
       \unitsBasedOnField A2
  N50, \field Property Value 49
       \type real
       \unitsBasedOnField A2
  N51, \field Property Value 50
       \type real
       \unitsBasedOnField A2
  N52, \field Property Value 51
       \type real
       \unitsBasedOnField A2
  N53, \field Property Value 52
       \type real
       \unitsBasedOnField A2
  N54, \field Property Value 53
       \type real
       \unitsBasedOnField A2
  N55, \field Property Value 54
       \type real
       \unitsBasedOnField A2
  N56, \field Property Value 55
       \type real
       \unitsBasedOnField A2
  N57, \field Property Value 56
       \type real
       \unitsBasedOnField A2
  N58, \field Property Value 57
       \type real
       \unitsBasedOnField A2
  N59, \field Property Value 58
       \type real
       \unitsBasedOnField A2
  N60, \field Property Value 59
       \type real
       \unitsBasedOnField A2
  N61, \field Property Value 60
       \type real
       \unitsBasedOnField A2
  N62, \field Property Value 61
       \type real
       \unitsBasedOnField A2
  N63, \field Property Value 62
       \type real
       \unitsBasedOnField A2
  N64, \field Property Value 63
       \type real
       \unitsBasedOnField A2
  N65, \field Property Value 64
       \type real
       \unitsBasedOnField A2
  N66, \field Property Value 65
       \type real
       \unitsBasedOnField A2
  N67, \field Property Value 66
       \type real
       \unitsBasedOnField A2
  N68, \field Property Value 67
       \type real
       \unitsBasedOnField A2
  N69, \field Property Value 68
       \type real
       \unitsBasedOnField A2
  N70, \field Property Value 69
       \type real
       \unitsBasedOnField A2
  N71, \field Property Value 70
       \type real
       \unitsBasedOnField A2
  N72, \field Property Value 71
       \type real
       \unitsBasedOnField A2
  N73, \field Property Value 72
       \type real
       \unitsBasedOnField A2
  N74, \field Property Value 73
       \type real
       \unitsBasedOnField A2
  N75, \field Property Value 74
       \type real
       \unitsBasedOnField A2
  N76, \field Property Value 75
       \type real
       \unitsBasedOnField A2
  N77, \field Property Value 76
       \type real
       \unitsBasedOnField A2
  N78, \field Property Value 77
       \type real
       \unitsBasedOnField A2
  N79, \field Property Value 78
       \type real
       \unitsBasedOnField A2
  N80, \field Property Value 79
       \type real
       \unitsBasedOnField A2
  N81, \field Property Value 80
       \type real
       \unitsBasedOnField A2
  N82, \field Property Value 81
       \type real
       \unitsBasedOnField A2
  N83, \field Property Value 82
       \type real
       \unitsBasedOnField A2
  N84, \field Property Value 83
       \type real
       \unitsBasedOnField A2
  N85, \field Property Value 84
       \type real
       \unitsBasedOnField A2
  N86, \field Property Value 85
       \type real
       \unitsBasedOnField A2
  N87, \field Property Value 86
       \type real
       \unitsBasedOnField A2
  N88, \field Property Value 87
       \type real
       \unitsBasedOnField A2
  N89, \field Property Value 88
       \type real
       \unitsBasedOnField A2
  N90, \field Property Value 89
       \type real
       \unitsBasedOnField A2
  N91, \field Property Value 90
       \type real
       \unitsBasedOnField A2
  N92, \field Property Value 91
       \type real
       \unitsBasedOnField A2
  N93, \field Property Value 92
       \type real
       \unitsBasedOnField A2
  N94, \field Property Value 93
       \type real
       \unitsBasedOnField A2
  N95, \field Property Value 94
       \type real
       \unitsBasedOnField A2
  N96, \field Property Value 95
       \type real
       \unitsBasedOnField A2
  N97, \field Property Value 96
       \type real
       \unitsBasedOnField A2
  N98, \field Property Value 97
       \type real
       \unitsBasedOnField A2
  N99, \field Property Value 98
       \type real
       \unitsBasedOnField A2
  N100, \field Property Value 99
        \type real
        \unitsBasedOnField A2
  N101, \field Property Value 100
        \type real
        \unitsBasedOnField A2
  N102, \field Property Value 101
        \type real
        \unitsBasedOnField A2
  N103, \field Property Value 102
        \type real
        \unitsBasedOnField A2
  N104, \field Property Value 103
        \type real
        \unitsBasedOnField A2
  N105, \field Property Value 104
        \type real
        \unitsBasedOnField A2
  N106, \field Property Value 105
        \type real
        \unitsBasedOnField A2
  N107, \field Property Value 106
        \type real
        \unitsBasedOnField A2
  N108, \field Property Value 107
        \type real
        \unitsBasedOnField A2
  N109, \field Property Value 108
        \type real
        \unitsBasedOnField A2
  N110, \field Property Value 109
        \type real
        \unitsBasedOnField A2
  N111, \field Property Value 110
        \type real
        \unitsBasedOnField A2
  N112, \field Property Value 111
        \type real
        \unitsBasedOnField A2
  N113, \field Property Value 112
        \type real
        \unitsBasedOnField A2
  N114, \field Property Value 113
        \type real
        \unitsBasedOnField A2
  N115, \field Property Value 114
        \type real
        \unitsBasedOnField A2
  N116, \field Property Value 115
        \type real
        \unitsBasedOnField A2
  N117, \field Property Value 116
        \type real
        \unitsBasedOnField A2
  N118, \field Property Value 117
        \type real
        \unitsBasedOnField A2
  N119, \field Property Value 118
        \type real
        \unitsBasedOnField A2
  N120, \field Property Value 119
        \type real
        \unitsBasedOnField A2
  N121, \field Property Value 120
        \type real
        \unitsBasedOnField A2
  N122, \field Property Value 121
        \type real
        \unitsBasedOnField A2
  N123, \field Property Value 122
        \type real
        \unitsBasedOnField A2
  N124, \field Property Value 123
        \type real
        \unitsBasedOnField A2
  N125, \field Property Value 124
        \type real
        \unitsBasedOnField A2
  N126, \field Property Value 125
        \type real
        \unitsBasedOnField A2
  N127, \field Property Value 126
        \type real
        \unitsBasedOnField A2
  N128, \field Property Value 127
        \type real
        \unitsBasedOnField A2
  N129, \field Property Value 128
        \type real
        \unitsBasedOnField A2
  N130, \field Property Value 129
        \type real
        \unitsBasedOnField A2
  N131, \field Property Value 130
        \type real
        \unitsBasedOnField A2
  N132, \field Property Value 131
        \type real
        \unitsBasedOnField A2
  N133, \field Property Value 132
        \type real
        \unitsBasedOnField A2
  N134, \field Property Value 133
        \type real
        \unitsBasedOnField A2
  N135, \field Property Value 134
        \type real
        \unitsBasedOnField A2
  N136, \field Property Value 135
        \type real
        \unitsBasedOnField A2
  N137, \field Property Value 136
        \type real
        \unitsBasedOnField A2
  N138, \field Property Value 137
        \type real
        \unitsBasedOnField A2
  N139, \field Property Value 138
        \type real
        \unitsBasedOnField A2
  N140, \field Property Value 139
        \type real
        \unitsBasedOnField A2
  N141, \field Property Value 140
        \type real
        \unitsBasedOnField A2
  N142, \field Property Value 141
        \type real
        \unitsBasedOnField A2
  N143, \field Property Value 142
        \type real
        \unitsBasedOnField A2
  N144, \field Property Value 143
        \type real
        \unitsBasedOnField A2
  N145, \field Property Value 144
        \type real
        \unitsBasedOnField A2
  N146, \field Property Value 145
        \type real
        \unitsBasedOnField A2
  N147, \field Property Value 146
        \type real
        \unitsBasedOnField A2
  N148, \field Property Value 147
        \type real
        \unitsBasedOnField A2
  N149, \field Property Value 148
        \type real
        \unitsBasedOnField A2
  N150, \field Property Value 149
        \type real
        \unitsBasedOnField A2
  N151, \field Property Value 150
        \type real
        \unitsBasedOnField A2
  N152, \field Property Value 151
        \type real
        \unitsBasedOnField A2
  N153, \field Property Value 152
        \type real
        \unitsBasedOnField A2
  N154, \field Property Value 153
        \type real
        \unitsBasedOnField A2
  N155, \field Property Value 154
        \type real
        \unitsBasedOnField A2
  N156, \field Property Value 155
        \type real
        \unitsBasedOnField A2
  N157, \field Property Value 156
        \type real
        \unitsBasedOnField A2
  N158, \field Property Value 157
        \type real
        \unitsBasedOnField A2
  N159, \field Property Value 158
        \type real
        \unitsBasedOnField A2
  N160, \field Property Value 159
        \type real
        \unitsBasedOnField A2
  N161, \field Property Value 160
        \type real
        \unitsBasedOnField A2
  N162, \field Property Value 161
        \type real
        \unitsBasedOnField A2
  N163, \field Property Value 162
        \type real
        \unitsBasedOnField A2
  N164, \field Property Value 163
        \type real
        \unitsBasedOnField A2
  N165, \field Property Value 164
        \type real
        \unitsBasedOnField A2
  N166, \field Property Value 165
        \type real
        \unitsBasedOnField A2
  N167, \field Property Value 166
        \type real
        \unitsBasedOnField A2
  N168, \field Property Value 167
        \type real
        \unitsBasedOnField A2
  N169, \field Property Value 168
        \type real
        \unitsBasedOnField A2
  N170, \field Property Value 169
        \type real
        \unitsBasedOnField A2
  N171, \field Property Value 170
        \type real
        \unitsBasedOnField A2
  N172, \field Property Value 171
        \type real
        \unitsBasedOnField A2
  N173, \field Property Value 172
        \type real
        \unitsBasedOnField A2
  N174, \field Property Value 173
        \type real
        \unitsBasedOnField A2
  N175, \field Property Value 174
        \type real
        \unitsBasedOnField A2
  N176, \field Property Value 175
        \type real
        \unitsBasedOnField A2
  N177, \field Property Value 176
        \type real
        \unitsBasedOnField A2
  N178, \field Property Value 177
        \type real
        \unitsBasedOnField A2
  N179, \field Property Value 178
        \type real
        \unitsBasedOnField A2
  N180, \field Property Value 179
        \type real
        \unitsBasedOnField A2
  N181, \field Property Value 180
        \type real
        \unitsBasedOnField A2
  N182, \field Property Value 181
        \type real
        \unitsBasedOnField A2
  N183, \field Property Value 182
        \type real
        \unitsBasedOnField A2
  N184, \field Property Value 183
        \type real
        \unitsBasedOnField A2
  N185, \field Property Value 184
        \type real
        \unitsBasedOnField A2
  N186, \field Property Value 185
        \type real
        \unitsBasedOnField A2
  N187, \field Property Value 186
        \type real
        \unitsBasedOnField A2
  N188, \field Property Value 187
        \type real
        \unitsBasedOnField A2
  N189, \field Property Value 188
        \type real
        \unitsBasedOnField A2
  N190, \field Property Value 189
        \type real
        \unitsBasedOnField A2
  N191, \field Property Value 190
        \type real
        \unitsBasedOnField A2
  N192, \field Property Value 191
        \type real
        \unitsBasedOnField A2
  N193, \field Property Value 192
        \type real
        \unitsBasedOnField A2
  N194, \field Property Value 193
        \type real
        \unitsBasedOnField A2
  N195, \field Property Value 194
        \type real
        \unitsBasedOnField A2
  N196, \field Property Value 195
        \type real
        \unitsBasedOnField A2
  N197, \field Property Value 196
        \type real
        \unitsBasedOnField A2
  N198, \field Property Value 197
        \type real
        \unitsBasedOnField A2
  N199, \field Property Value 198
        \type real
        \unitsBasedOnField A2
  N200, \field Property Value 199
        \type real
        \unitsBasedOnField A2
  N201, \field Property Value 200
        \type real
        \unitsBasedOnField A2
  N202, \field Property Value 201
        \type real
        \unitsBasedOnField A2
  N203, \field Property Value 202
        \type real
        \unitsBasedOnField A2
  N204, \field Property Value 203
        \type real
        \unitsBasedOnField A2
  N205, \field Property Value 204
        \type real
        \unitsBasedOnField A2
  N206, \field Property Value 205
        \type real
        \unitsBasedOnField A2
  N207, \field Property Value 206
        \type real
        \unitsBasedOnField A2
  N208, \field Property Value 207
        \type real
        \unitsBasedOnField A2
  N209, \field Property Value 208
        \type real
        \unitsBasedOnField A2
  N210, \field Property Value 209
        \type real
        \unitsBasedOnField A2
  N211, \field Property Value 210
        \type real
        \unitsBasedOnField A2
  N212, \field Property Value 211
        \type real
        \unitsBasedOnField A2
  N213, \field Property Value 212
        \type real
        \unitsBasedOnField A2
  N214, \field Property Value 213
        \type real
        \unitsBasedOnField A2
  N215, \field Property Value 214
        \type real
        \unitsBasedOnField A2
  N216, \field Property Value 215
        \type real
        \unitsBasedOnField A2
  N217, \field Property Value 216
        \type real
        \unitsBasedOnField A2
  N218, \field Property Value 217
        \type real
        \unitsBasedOnField A2
  N219, \field Property Value 218
        \type real
        \unitsBasedOnField A2
  N220, \field Property Value 219
        \type real
        \unitsBasedOnField A2
  N221, \field Property Value 220
        \type real
        \unitsBasedOnField A2
  N222, \field Property Value 221
        \type real
        \unitsBasedOnField A2
  N223, \field Property Value 222
        \type real
        \unitsBasedOnField A2
  N224, \field Property Value 223
        \type real
        \unitsBasedOnField A2
  N225, \field Property Value 224
        \type real
        \unitsBasedOnField A2
  N226, \field Property Value 225
        \type real
        \unitsBasedOnField A2
  N227, \field Property Value 226
        \type real
        \unitsBasedOnField A2
  N228, \field Property Value 227
        \type real
        \unitsBasedOnField A2
  N229, \field Property Value 228
        \type real
        \unitsBasedOnField A2
  N230, \field Property Value 229
        \type real
        \unitsBasedOnField A2
  N231, \field Property Value 230
        \type real
        \unitsBasedOnField A2
  N232, \field Property Value 231
        \type real
        \unitsBasedOnField A2
  N233, \field Property Value 232
        \type real
        \unitsBasedOnField A2
  N234, \field Property Value 233
        \type real
        \unitsBasedOnField A2
  N235, \field Property Value 234
        \type real
        \unitsBasedOnField A2
  N236, \field Property Value 235
        \type real
        \unitsBasedOnField A2
  N237, \field Property Value 236
        \type real
        \unitsBasedOnField A2
  N238, \field Property Value 237
        \type real
        \unitsBasedOnField A2
  N239, \field Property Value 238
        \type real
        \unitsBasedOnField A2
  N240, \field Property Value 239
        \type real
        \unitsBasedOnField A2
  N241, \field Property Value 240
        \type real
        \unitsBasedOnField A2
  N242, \field Property Value 241
        \type real
        \unitsBasedOnField A2
  N243, \field Property Value 242
        \type real
        \unitsBasedOnField A2
  N244, \field Property Value 243
        \type real
        \unitsBasedOnField A2
  N245, \field Property Value 244
        \type real
        \unitsBasedOnField A2
  N246, \field Property Value 245
        \type real
        \unitsBasedOnField A2
  N247, \field Property Value 246
        \type real
        \unitsBasedOnField A2
  N248, \field Property Value 247
        \type real
        \unitsBasedOnField A2
  N249, \field Property Value 248
        \type real
        \unitsBasedOnField A2
  N250, \field Property Value 249
        \type real
        \unitsBasedOnField A2
  N251; \field Property Value 250
        \type real
        \unitsBasedOnField A2

\group Economics

CurrencyType,
       \memo If CurrencyType is not specified, it will default to USD and produce $ in the reports.
       \unique-object
  A1;   \field Monetary Unit
        \required-field
        \note The commonly used three letter currency code for the units of money for the country or region.
        \note Based on ISO 4217 currency codes.  Common currency codes are USD for $ and EUR for Euros.
        \type choice
        \key USD
        \key AFN
        \key ALL
        \key ANG
        \key ARS
        \key AUD
        \key AWG
        \key AZN
        \key BAM
        \key BBD
        \key BGN
        \key BMD
        \key BND
        \key BOB
        \key BRL
        \key BSD
        \key BWP
        \key BYR
        \key BZD
        \key CAD
        \key CHF
        \key CLP
        \key CNY
        \key COP
        \key CRC
        \key CUP
        \key CZK
        \key DKK
        \key DOP
        \key EEK
        \key EGP
        \key EUR
        \key FJD
        \key GBP
        \key GHC
        \key GIP
        \key GTQ
        \key GYD
        \key HKD
        \key HNL
        \key HRK
        \key HUF
        \key IDR
        \key ILS
        \key IMP
        \key INR
        \key IRR
        \key ISK
        \key JEP
        \key JMD
        \key JPY
        \key KGS
        \key KHR
        \key KPW
        \key KRW
        \key KYD
        \key KZT
        \key LAK
        \key LBP
        \key LKR
        \key LRD
        \key LTL
        \key LVL
        \key MKD
        \key MNT
        \key MUR
        \key MXN
        \key MYR
        \key MZN
        \key NAD
        \key NGN
        \key NIO
        \key NOK
        \key NPR
        \key NZD
        \key OMR
        \key PAB
        \key PEN
        \key PHP
        \key PKR
        \key PLN
        \key PYG
        \key QAR
        \key RON
        \key RSD
        \key RUB
        \key SAR
        \key SBD
        \key SCR
        \key SEK
        \key SGD
        \key SHP
        \key SOS
        \key SRD
        \key SVC
        \key SYP
        \key THB
        \key TRL
        \key TRY
        \key TTD
        \key TVD
        \key TWD
        \key UAH
        \key UYU
        \key UZS
        \key VEF
        \key VND
        \key XCD
        \key YER
        \key ZAR
        \key ZWD

ComponentCost:Adjustments,
       \memo Used to perform various modifications to the construction costs to arrive at an
       \memo estimate for total project costs. This object allows extending the line item model
       \memo so that the overall costs of the project will reflect various profit and fees.
   N1 ,\field Miscellaneous Cost per Conditioned Area
       \type real
       \note based on conditioned floor area
       \note for cost not accounted for in current line item cost model
       \units $/m2
   N2 ,\field Design and Engineering Fees
       \type real
       \units dimensionless
   N3 ,\field Contractor Fee
       \type real
       \units dimensionless
   N4 ,\field Contingency
       \type real
       \units dimensionless
   N5 ,\field Permits, Bonding and Insurance
       \type real
       \units dimensionless
   N6 ,\field Commissioning Fee
       \type real
       \units dimensionless
   N7 ;\field Regional Adjustment Factor
       \type real
       \units dimensionless
       \note for use with average data in line item and Misc cost models

ComponentCost:Reference,
       \memo Used to allow comparing the current cost estimate to the results of a previous
       \memo estimate for a reference building. This object parallels the ComponentCost:Adjustments
       \memo object but adds a field for entering the cost line item model result for the reference
       \memo building. The factors entered in this object are applied to the reference building
       \memo while the factors listed in the ComponentCost:Adjustments object are applied to the
       \memo current building model cost estimate.
   N1 ,\field Reference Building Line Item Costs
       \type real
       \units $
       \note should be comparable to the components in current line item cost model
   N2 ,\field Reference Building Miscellaneous Cost per Conditioned Area
       \type real
       \units $/m2
       \note based on conditioned floor area
       \note for cost not accounted for in reference line item costs
   N3 ,\field Reference Building Design and Engineering Fees
       \type real
       \units dimensionless
   N4 ,\field Reference Building Contractor Fee
       \type real
       \units dimensionless
   N5 ,\field Reference Building Contingency
       \type real
   N6 ,\field Reference Building Permits, Bonding and Insurance
       \type real
       \units dimensionless
   N7 ,\field Reference Building Commissioning Fee
       \type real
       \units dimensionless
   N8 ;\field Reference Building Regional Adjustment Factor
       \type real
       \units dimensionless
       \note for use with average data in line item and Misc cost models

ComponentCost:LineItem,
       \memo Each instance of this object creates a cost line item and will contribute to the total
       \memo for a cost estimate.
   A1 ,\field Name
       \type alpha
   A2 ,\field Type
       \type alpha
   A3 ,\field Line Item Type
       \required-field
       \type choice
       \key General
       \key Construction
       \key Coil:DX
       \key Coil:Cooling:DX:SingleSpeed
       \key Coil:Heating:Gas
       \key Chiller:Electric
       \key Daylighting:Controls
       \key Shading:Zone:Detailed
       \key Lights
       \key Generator:Photovoltaic
       \note  extend choice-keys as Cases are added to code
   A4 ,\field Item Name
       \required-field
       \note wildcard "*" is acceptable for some components
   A5 ,\field Object End-Use Key
       \type alpha
       \note not yet used
   N1 ,\field Cost per Each
       \type real
       \units $
   N2 ,\field Cost per Area
       \type real
       \units $/m2
   N3 ,\field Cost per Unit of Output Capacity
       \type real
       \units $/kW
   N4 ,\field Cost per Unit of Output Capacity per COP
       \type real
       \units $/kW
       \note The value is per change in COP.
   N5 ,\field Cost per Volume
       \type real
       \units $/m3
   N6 ,\field Cost per Volume Rate
       \type real
       \units $/(m3/s)
   N7 ,\field Cost per Energy per Temperature Difference
       \type real
       \units $/(W/K)
       \note as in for use with UA sizing of Coils
   N8 ;\field Quantity
       \type real
       \units dimensionless
       \note optional for use with Cost per Each and "General" object Type

UtilityCost:Tariff,
        \memo Defines the name of a utility cost tariff, the type of tariff, and other details
        \memo about the overall tariff. Each other object that is part of the tariff model
        \memo references the tariff name.  See UtilityCost:Charge:Simple, UtilityCost:Charge:Block,
        \memo UtilityCost:Ratchet, UtilityCost:Qualify, UtilityCost:Variable and
        \memo UtilityCost:Computation objects.
   A1,  \field Name
        \required-field
        \type alpha
        \reference UtilityCostTariffs
        \note The name of the tariff. Tariffs are sometimes called rates. The name is used in identifying
        \note the output results and in associating all of the charges and other objects that make up a tariff.
   A2,  \field Output Meter Name
        \note The name of any standard meter or custom meter or but usually set to either Electricity:Facility or Gas:Facility
        \required-field
        \type external-list
        \external-list autoRDDmeter
   A3,  \field Conversion Factor Choice
        \type choice
        \key UserDefined
        \key kWh
        \key Therm
        \key MMBtu
        \key MJ
        \key kBtu
        \key MCF
        \key CCF
        \note A choice that allows several different predefined conversion factors to be used; otherwise user
        \note defined conversion factors are used as defined in the next two fields.
   N1,  \field Energy Conversion Factor
        \type real
        \note Is a multiplier used to convert energy into the units specified by the utility in their tariff. If
        \note left blank it defaults to 1 (no conversion). This field should will be used only if Conversion Factor
        \note Choice is set to UserDefined.  Within EnergyPlus energy always has units of J (joules).  For
        \note conversion from J to kWh use the value of 0.0000002778. This is also used for all objects that
        \note reference the UtilityCost:Tariff.
   N2,  \field Demand Conversion Factor
        \type real
        \note Is a multiplier used to convert demand into the units specified by the utility in their tariff. If
        \note left blank it defaults to 1 (no conversion).  This field should will be used only if Conversion
        \note Factor Choice is set to UserDefined.  Within EnergyPlus demand always has units of J/s (joules/sec)
        \note which equivalent to W (watts).  For conversion from W to kW use the value of 0.001. This is also used
        \note for all objects that reference the UtilityCost:Tariff.
   A4,  \field Time of Use Period Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note The name of the schedule that defines the time-of-use periods that occur each day. The values for the
        \note different variables are: 1 for Peak. 2 for Shoulder. 3 for OffPeak. 4 for MidPeak.
   A5,  \field Season Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note The name of a schedule that defines the seasons.  The schedule values are: 1 for Winter. 2 for Spring.
        \note 3 for Summer. 4 for Autumn.
   A6,  \field Month Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note The name of the schedule that defines the billing periods of the year. Normally this entry is allowed
        \note to default and a schedule will be internally used that has the breaks between billing periods occurring
        \note at the same time as the breaks between months i.e. at midnight prior to the first day of the month.
        \note If other billing periods are used such as two month cycles or a single bill for an entire season such
        \note as some natural gas companies do in the summer then the month schedule may be used to redefine it.
        \note Make sure that the month schedule and season schedule are consistent otherwise an error will be issued.
   A7,  \field Demand Window Length
        \type choice
        \key QuarterHour
        \key HalfHour
        \key FullHour
        \key Day
        \key Week
        \note The determination of demand can vary by utility. Some utilities use the peak instantaneous demand
        \note measured but most use a fifteen minute average demand or a one hour average demand. Some gas utilities
        \note measure demand as the use during the peak day or peak week.
   A8,  \field Monthly Charge or Variable Name
        \note The fixed monthly service charge that many utilities have.  The entry may be numeric and gets added to
        \note the ServiceCharges variable or if a variable name is entered here its values for each month are used.
   A9,  \field Minimum Monthly Charge or Variable Name
        \note The minimum total charge for the tariff or if a variable name is entered here its
        \note values for each month are used.
   A10, \field Real Time Pricing Charge Schedule Name
        \note Used with real time pricing rates. The name of a schedule that contains the cost of
        \note energy for that particular time period of the year. Real time rates can be modeled using a charge
        \note schedule with the actual real time prices entered in the schedule.
        \type object-list
        \object-list ScheduleNames
   A11, \field Customer Baseline Load Schedule Name
        \note Used with real time pricing rates. The name of a schedule that contains the baseline
        \note energy use for the customer. Many real time rates apply the charges as a credit or debit only to the
        \note difference between the baseline use and the actual use.
        \type object-list
        \object-list ScheduleNames
   A12, \field Group Name
        \note The group name of the tariff such as distribution transmission supplier etc. If more than one tariff
        \note with the same group name is present and qualifies only the lowest cost tariff is used. Usually the group
        \note name field is left blank which results in all tariffs using the same meter variable being compared and
        \note the lowest cost one being selected.
   A13; \field Buy Or Sell
        \type  choice
        \key   BuyFromUtility
        \key   SellToUtility
        \key   NetMetering
        \default BuyFromUtility
        \note Sets whether the tariff is used for buying selling or both to the utility.  This
        \note should be allowed to default to buyFromUtility unless a power generation system is included in the
        \note building that may generate more power than the building needs during the year

UtilityCost:Qualify,
        \memo The qualify object allows only tariffs to be selected based on limits which may apply
        \memo such as maximum or minimum demand requirements. If the results of the simulation fall
        \memo outside of the range of qualifications, that tariff is still calculated but the
        \memo "Qualified" entry will say "No" and the UtilityCost:Qualify that caused its exclusion
        \memo is shown. Multiple UtilityCost:Qualify objects can appear for the same tariff and
        \memo they can be based on any variable.
   A1,  \field Name
        \required-field
        \note Displayed in the report if the tariff does not qualify
   A2,  \field Tariff Name
        \required-field
        \type object-list
        \object-list UtilityCostTariffs
        \note The name of the UtilityCost:Tariff that is associated with this UtilityCost:Qualify.
   A3,  \field Variable Name
        \required-field
        \note The name of the variable used. For energy and demand the automatically created variables totalEnergy
        \note and totalDemand should be used respectively.
   A4,  \field Qualify Type
        \type choice
        \key Minimum
        \key Maximum
        \default Maximum
   A5,  \field Threshold Value or Variable Name
        \required-field
        \note The minimum or maximum value for the qualify. If the variable has values that are less than this value
        \note when the qualify type is minimum then the tariff may be disqualified.  If the variable has values that
        \note are greater than this value when the qualify type is maximum then the tariff may be disqualified.
   A6,  \field Season
        \type choice
        \key Annual
        \key Summer
        \key Winter
        \key Spring
        \key Fall
        \note If the UtilityCost:Qualify only applies to a season enter the season name. If this field is left blank
        \note it defaults to Annual.
   A7,  \field Threshold Test
        \type choice
        \key Count
        \key Consecutive
        \default Consecutive
        \note Uses the number in Number of Months in one of two different ways depending on the Threshold  Test. If
        \note the Threshold Test is set to Count then the qualification is based on the count of the total number
        \note of months per year.  If the Threshold Test is set to consecutive then the qualification is based on
        \note a consecutive number of months.
   N1;  \field Number of Months
        \minimum 1
        \maximum 12
        \note A number from 1 to 12.  If no value entered 12 is assumed when the qualify type is minimum and 1 when
        \note the qualify type is maximum.  This is the number of months that the threshold test applies to determine
        \note if the rate qualifies or not.  If the season is less than 12 months (if it is not annual) then the
        \note value is automatically reduced to the number of months of the season.

UtilityCost:Charge:Simple,
        \memo UtilityCost:Charge:Simple is one of the most often used objects for tariff
        \memo calculation. It is used to compute energy and demand charges that are very simple.
        \memo It may also be used for taxes, surcharges and any other charges that occur on a
        \memo utility bill. Multiple UtilityCost:Charge:Simple objects may be defined for a single
        \memo tariff and they will be added together.
   A1,  \field Name
        \required-field
        \note Charge Variable Name
        \note This is the name associated with the UtilityCost:Charge:Simple object and will appear in the report.
        \note In addition the results of the UtilityCost:Charge:Simple calculation are stored in a variable with the
        \note same name.  That way the results may be used for further calculation.  Spaces are not significant in
        \note Charge variable names. They are removed during the utility bill calculation process.
   A2,  \field Tariff Name
        \required-field
        \type object-list
        \object-list UtilityCostTariffs
        \note The name of the UtilityCost:Tariff that is associated with this UtilityCost:Charge:Simple.
   A3,  \field Source Variable
        \required-field
        \note The name of the source used by the UtilityCost:Charge:Simple.  This is usually the name of the variable
        \note holding the energy or demand but may also be the name of any variable including the subtotal or basis
        \note if other charges are based on those. Typical values include totalEnergy totalDemand EnergyCharges DemandCharges
        \note ServiceCharges Basis Adjustments Surcharges Subtotal Taxes and Total. If it is a time-of-use rate then
        \note peakEnergy peakDemand shoulderEnergy shoulderDemand offPeakEnergy offPeakDemand midPeakEnergy and midPeakDemand.
        \note In addition see the Tariff Report to see other native variables that may be available. Also you can
        \note create additional user defined variables to model complex tariffs.
   A4,  \field Season
        \type choice
        \key Annual
        \key Summer
        \key Winter
        \key Spring
        \key Fall
        \note If this is set to annual the calculations are performed for the UtilityCost:Charge:Simple for the entire
        \note year (all months) otherwise it is calculated only for those months in the season defined.
   A5,  \field Category Variable Name
        \required-field
        \type choice
        \key EnergyCharges
        \key DemandCharges
        \key ServiceCharges
        \key Basis
        \key Adjustment
        \key Surcharge
        \key Subtotal
        \key Taxes
        \key Total
        \key NotIncluded
        \note This field shows where the charge should be added. The reason to enter this field appropriately is so
        \note that the charge gets reported in a reasonable category.  The charge automatically gets added to the
        \note variable that is the category.
   A6;  \field Cost per Unit Value or Variable Name
        \required-field
        \note This field contains either a single number or the name of a variable.  The number is multiplied with
        \note all of the energy or demand or other source that is specified in the source field.  If a variable is
        \note used then the monthly values of the variable are multiplied against the variable specified in the
        \note source field.  This field makes it easy to include a simple charge without specifying block sizes.
        \note This is a good way to include a tax or cost adjustment.

UtilityCost:Charge:Block,
        \memo Used to compute energy and demand charges (or any other charges) that are structured
        \memo in blocks of charges. Multiple UtilityCost:Charge:Block objects may be defined for a
        \memo single tariff and they will be added together.
   A1,  \field Name
        \required-field
        \note Charge Variable Name
        \note This is the name associated with the UtilityCost:Charge:Block object and will appear in the report.
        \note In addition the results of the UtilityCost:Charge:Block are stored in a variable with the same name.
        \note That way the results may be used for further calculation.
   A2,  \field Tariff Name
        \required-field
        \type object-list
        \object-list UtilityCostTariffs
        \note The name of the UtilityCost:Tariff that is associated with this UtilityCost:Charge:Block.
   A3,  \field Source Variable
        \required-field
        \note The name of the source used by the UtilityCost:Charge:Block.  This is usually the name of the variable
        \note holding the energy or demand but may also be the name of any variable including the subtotal or basis if
        \note other charges are based on those. Typical values include totalEnergy totalDemand EnergyCharges DemandCharges
        \note ServiceCharges Basis Adjustments Surcharges Subtotal Taxes and Total. If it is a time-of-use rate then
        \note peakEnergy peakDemand shoulderEnergy shoulderDemand offPeakEnergy offPeakDemand midPeakEnergy and midPeakDemand.
        \note In addition see the Tariff Report to see other native variables that may be available. Also you can
        \note create additional user defined variables to model complex tariffs.
   A4,  \field Season
        \type choice
        \key Annual
        \key Summer
        \key Winter
        \key Spring
        \key Fall
        \default Season
        \note If this is set to annual the calculations are performed for the UtilityCost:Charge:Block for the entire
        \note year (all months) otherwise it is calculated only for those months in the season defined.
   A5,  \field Category Variable Name
        \required-field
        \type choice
        \key EnergyCharges
        \key DemandCharges
        \key ServiceCharges
        \key Basis
        \key Adjustment
        \key Surcharge
        \key Subtotal
        \key Taxes
        \key Total
        \key NotIncluded
        \note This field shows where the charge should be added. The reason to enter this field appropriately is so
        \note that the charge gets reported in a reasonable category.  The charge automatically gets added to the
        \note variable that is the category.
   A6,  \field Remaining Into Variable
        \note If the blocks do not use all of the energy or demand from the source some energy and demand remains
        \note then the remaining amount should be assigned to a variable. If no variable is assigned and some amount
        \note of energy or demand is not used in the block structure a warning will be issued.
   A7,  \field Block Size Multiplier Value or Variable Name
        \note The sizes of the blocks are usually used directly but if a value or a variable is entered here the block
        \note sizes entered in the rest of the charge are first multiplied by the entered value prior to being used.
        \note This is common for rates that are kWh/kW rates and in that case the variable that holds the monthly
        \note total electric demand would be entered.  If no value is entered a default value of one is assumed so
        \note that the block sizes remain exactly as entered.  This field is unusual for the EnergyPlus syntax because
        \note it can be either a number or a name of a variable.
   A8,  \field Block Size 1 Value or Variable Name
        \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
        \note be the value for the block size. Using remaining may be used when the remaining amount should be included
        \note in that block.  This field is unusual because it can be either a number or a name of a variable.
   A9,  \field Block 1 Cost per Unit Value or Variable Name
        \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
        \note or a name of a variable.
   A10, \field Block Size 2 Value or Variable Name
        \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
        \note be the value for the block size. Using remaining may be used when the remaining amount should be included
        \note in that block.  This field is unusual because it can be either a number or a name of a variable.
   A11, \field Block 2 Cost per Unit Value or Variable Name
        \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
        \note or a name of a variable.
   A12, \field Block Size 3 Value or Variable Name
        \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
        \note be the value for the block size. Using remaining may be used when the remaining amount should be included
        \note in that block.  This field is unusual because it can be either a number or a name of a variable.
   A13, \field Block 3 Cost per Unit Value or Variable Name
        \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
        \note or a name of a variable.
   A14, \field Block Size 4 Value or Variable Name
        \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
        \note be the value for the block size. Using remaining may be used when the remaining amount should be included
        \note in that block.  This field is unusual because it can be either a number or a name of a variable.
   A15, \field Block 4 Cost per Unit Value or Variable Name
        \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
        \note or a name of a variable.
   A16, \field Block Size 5 Value or Variable Name
        \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
        \note be the value for the block size. Using remaining may be used when the remaining amount should be included
        \note in that block.  This field is unusual because it can be either a number or a name of a variable.
   A17, \field Block 5 Cost per Unit Value or Variable Name
        \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
        \note or a name of a variable.
   A18, \field Block Size 6 Value or Variable Name
        \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
        \note be the value for the block size. Using remaining may be used when the remaining amount should be included
        \note in that block.  This field is unusual because it can be either a number or a name of a variable.
   A19, \field Block 6 Cost per Unit Value or Variable Name
        \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
        \note or a name of a variable.
   A20, \field Block Size 7 Value or Variable Name
        \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
        \note be the value for the block size. Using remaining may be used when the remaining amount should be included
        \note in that block.  This field is unusual because it can be either a number or a name of a variable.
   A21, \field Block 7 Cost per Unit Value or Variable Name
        \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
        \note or a name of a variable.
   A22, \field Block Size 8 Value or Variable Name
        \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
        \note be the value for the block size. Using remaining may be used when the remaining amount should be included
        \note in that block.  This field is unusual because it can be either a number or a name of a variable.
   A23, \field Block 8 Cost per Unit Value or Variable Name
        \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
        \note or a name of a variable.
   A24, \field Block Size 9 Value or Variable Name
        \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
        \note be the value for the block size. Using remaining may be used when the remaining amount should be included
        \note in that block.  This field is unusual because it can be either a number or a name of a variable.
   A25, \field Block 9 Cost per Unit Value or Variable Name
        \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
        \note or a name of a variable.
   A26, \field Block Size 10 Value or Variable Name
        \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
        \note be the value for the block size. Using remaining may be used when the remaining amount should be included
        \note in that block.  This field is unusual because it can be either a number or a name of a variable.
   A27, \field Block 10 Cost per Unit Value or Variable Name
        \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
        \note or a name of a variable.
   A28, \field Block Size 11 Value or Variable Name
        \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
        \note be the value for the block size. Using remaining may be used when the remaining amount should be included
        \note in that block.  This field is unusual because it can be either a number or a name of a variable.
   A29, \field Block 11 Cost per Unit Value or Variable Name
        \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
        \note or a name of a variable.
   A30, \field Block Size 12 Value or Variable Name
        \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
        \note be the value for the block size. Using remaining may be used when the remaining amount should be included
        \note in that block.  This field is unusual because it can be either a number or a name of a variable.
   A31, \field Block 12 Cost per Unit Value or Variable Name
        \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
        \note or a name of a variable.
   A32, \field Block Size 13 Value or Variable Name
        \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
        \note be the value for the block size. Using remaining may be used when the remaining amount should be included
        \note in that block.  This field is unusual because it can be either a number or a name of a variable.
   A33, \field Block 13 Cost per Unit Value or Variable Name
        \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
        \note or a name of a variable.
   A34, \field Block Size 14 Value or Variable Name
        \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
        \note be the value for the block size. Using remaining may be used when the remaining amount should be included
        \note in that block.  This field is unusual because it can be either a number or a name of a variable.
   A35, \field Block 14 Cost per Unit Value or Variable Name
        \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
        \note or a name of a variable.
   A36, \field Block Size 15 Value or Variable Name
        \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
        \note be the value for the block size. Using remaining may be used when the remaining amount should be included
        \note in that block.  This field is unusual because it can be either a number or a name of a variable.
   A37; \field Block 15 Cost per Unit Value or Variable Name
        \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
        \note or a name of a variable.

UtilityCost:Ratchet,
        \memo Allows the modeling of tariffs that include some type of seasonal ratcheting.
        \memo Ratchets are most common when used with electric demand charges. A ratchet is when a
        \memo utility requires that the demand charge for a month with a low demand may be
        \memo increased to be more consistent with a month that set a higher demand charge.
   A1,  \field Name
        \required-field
        \note Ratchet Variable Name
        \note The name of the ratchet and the name of the result of this single ratchet.
   A2,  \field Tariff Name
        \required-field
        \type object-list
        \object-list UtilityCostTariffs
        \note The name of the UtilityCost:Tariff that is associated with this UtilityCost:Ratchet.
   A3,  \field Baseline Source Variable
        \required-field
        \note When the ratcheted value exceeds the baseline value for a month the ratcheted value is used but when the
        \note baseline value is greater then the ratcheted value the baseline value is used. Usually the electric
        \note demand charge is used.  The baseline source variable can be the results of another ratchet object. This
        \note allows utility tariffs that have multiple ratchets to be modeled.
   A4,  \field Adjustment Source Variable
        \required-field
        \note The variable that the ratchet is calculated from. It is often but not always the same as the baseline
        \note source variable.  The ratcheting calculations using offset and multiplier are using the values from the
        \note adjustment source variable. If left blank the adjustment source variable is the same as the baseline
        \note source variable.
   A5,  \field Season From
        \type choice
        \key Annual
        \key Summer
        \key Winter
        \key Spring
        \key Fall
        \key Monthly
        \note The name of the season that is being examined.  The maximum value for all of the months in the named
        \note season is what is used with the multiplier and offset.  This is most commonly Summer or Annual.  When
        \note Monthly is used the adjustment source variable is used directly for all months.
   A6,  \field Season To
        \type choice
        \key Annual
        \key Summer
        \key Winter
        \key Spring
        \key Fall
        \note The name of the season when the ratchet would be calculated.  This is most commonly Winter.  The ratchet
        \note only is applied to the months in the named season. The resulting variable for months not in the Season To
        \note selection will contain the values as appear in the baseline source variable.
   A7,  \field Multiplier Value or Variable Name
        \note Often the ratchet has a clause such as "the current month demand or 90% of the summer month demand".  For
        \note this case a value of 0.9 would be entered here as the multiplier.  This value may be left blank if no
        \note multiplier is needed and a value of one will be used as a default.
   A8;  \field Offset Value or Variable Name
        \note A less common strategy is to say that the ratchet must be all demand greater than a value in this case
        \note an offset that is added to the demand may be entered here. If entered it is common for the offset value
        \note to be negative representing that the demand be reduced.   If no value is entered it is assumed to be
        \note zero and not affect the ratchet.

UtilityCost:Variable,
        \memo Allows for the direct entry of monthly values into a utility tariff variable.
  A1,   \field Name
        \required-field
  A2,   \field Tariff Name
        \required-field
        \type object-list
        \object-list UtilityCostTariffs
        \note The name of the UtilityCost:Tariff that is associated with this UtilityCost:Variable.
  A3,   \field Variable Type
        \required-field
        \type choice
        \key Energy
        \key Power
        \key Dimensionless
        \key Currency
        \default Dimensionless
  N1,   \field January Value
  N2,   \field February Value
  N3,   \field March Value
  N4,   \field April Value
  N5,   \field May Value
  N6,   \field June Value
  N7,   \field July Value
  N8,   \field August Value
  N9,   \field September Value
  N10,  \field October Value
  N11,  \field November Value
  N12;  \field December Value

UtilityCost:Computation,
        \memo The object lists a series of computations that are used to perform the utility bill
        \memo calculation. The object is only used for complex tariffs that cannot be modeled any
        \memo other way. For most utility tariffs, UtilityCost:Computation is unnecessary and
        \memo should be avoided. If UtilityCost:Computation is used, it must contain references
        \memo to all objects involved in the rate in the order that they should be computed.
  A1,   \field Name
        \required-field
  A2,   \field Tariff Name
        \required-field
        \type object-list
        \object-list UtilityCostTariffs
        \note The name of the UtilityCost:Tariff that is associated with this UtilityCost:Variable.
  A3,   \field Compute Step 1
        \note Contain a simple language that describes the steps used in the computation process similar to a
        \note programming language.
  A4,   \field Compute Step 2
  A5,   \field Compute Step 3
  A6,   \field Compute Step 4
  A7,   \field Compute Step 5
  A8,   \field Compute Step 6
  A9,   \field Compute Step 7
  A10,  \field Compute Step 8
  A11,  \field Compute Step 9
  A12,  \field Compute Step 10
  A13,  \field Compute Step 11
  A14,  \field Compute Step 12
  A15,  \field Compute Step 13
  A16,  \field Compute Step 14
  A17,  \field Compute Step 15
  A18,  \field Compute Step 16
  A19,  \field Compute Step 17
  A20,  \field Compute Step 18
  A21,  \field Compute Step 19
  A22,  \field Compute Step 20
  A23,  \field Compute Step 21
  A24,  \field Compute Step 22
  A25,  \field Compute Step 23
  A26,  \field Compute Step 24
  A27,  \field Compute Step 25
  A28,  \field Compute Step 26
  A29,  \field Compute Step 27
  A30,  \field Compute Step 28
  A31,  \field Compute Step 29
  A32;  \field Compute Step 30

LifeCycleCost:Parameters,
        \memo Provides inputs related to the overall life-cycle analysis. It establishes many of
        \memo the assumptions used in computing the present value. It is important that when
        \memo comparing the results of multiple simulations that the fields in the
        \memo LifeCycleCost:Parameters objects are the same for all the simulations. When this
        \memo object is present the tabular report file will contain the Life-Cycle Cost Report.
   \unique-object
   \min-fields 11
   A1,  \field Name
        \required-field
        \type alpha
   A2,  \field Discounting Convention
        \type choice
        \key EndOfYear
        \key MidYear
        \key BeginningOfYear
        \default EndOfYear
        \note The field specifies if the discounting of future costs should be computed as occurring at the end
        \note of each year or the middle of each year or the beginning of each year. The most common discounting
        \note convention uses the end of each year.
   A3,  \field Inflation Approach
        \type choice
        \key ConstantDollar
        \key CurrentDollar
        \default ConstantDollar
        \note This field is used to determine if the analysis should use constant dollars or current dollars
        \note which is related to how inflation is treated. If ConstantDollar is selected then the Real Discount
        \note Rate input is used and it excludes the rate of inflation. If CurrentDollar is selected then the
        \note Nominal Discount Rate input is used and it includes the rate of inflation.
   N1,  \field Real Discount Rate
        \type real
        \note Enter the real discount rate as a decimal. For a 3% rate enter the value 0.03. This input is
        \note used when the Inflation Approach is ConstantDollar. The real discount rate reflects the interest
        \note rates needed to make current and future expenditures have comparable equivalent values when
        \note general inflation is ignored. When Inflation Approach is set to CurrentDollar this input is ignored.
   N2,  \field Nominal Discount Rate
        \type real
        \note Enter the nominal discount rate as a decimal. For a 5% rate enter the value 0.05. This input
        \note is used when the Inflation Approach is CurrentDollar. The real discount rate reflects the interest
        \note rates needed to make current and future expenditures have comparable equivalent values when general
        \note inflation is included. When Inflation Approach is set to ConstantDollar this input is ignored.
   N3,  \field Inflation
        \type real
        \note Enter the rate of inflation for general goods and services as a decimal. For a 2% rate enter
        \note the value 0.02.
   A4,  \field Base Date Month
        \type choice
        \key January
        \key February
        \key March
        \key April
        \key May
        \key June
        \key July
        \key August
        \key September
        \key October
        \key November
        \key December
        \default January
        \note Enter the month that is the beginning of study period also known as the beginning of the base period.
   N4,  \field Base Date Year
        \type integer
        \minimum 1900
        \maximum 2100
        \note Enter the four digit year that is the beginning of study period such as 2010. The study period is
        \note also known as the base period.
   A5,  \field Service Date Month
        \type choice
        \key January
        \key February
        \key March
        \key April
        \key May
        \key June
        \key July
        \key August
        \key September
        \key October
        \key November
        \key December
        \default January
        \note Enter the month that is the beginning of building occupancy. Energy costs computed by EnergyPlus
        \note are assumed to occur during the year following the service date. The service date must be the
        \note same or later than the Base Date. This field could also be referred to as part of beneficial
        \note occupancy date.
   N5,  \field Service Date Year
        \type integer
        \minimum 1900
        \maximum 2100
        \note Enter the four digit year that is the beginning of occupancy such as 2010.
   N6,  \field Length of Study Period in Years
        \type integer
        \minimum 1
        \maximum 100
        \note Enter the number of years of the study period. It is the number of years that the study continues
        \note based on the start at the base date. The default value is 25 years. Only integers may be used
        \note indicating whole years.
   N7,  \field Tax rate
        \type real
        \minimum 0.0
        \note Enter the overall marginal tax rate for the project costs. This does not include energy or water
        \note taxes. The tax rate entered should be based on the marginal tax rate for the entity and not the
        \note average tax rate. Enter the tax rate results in present value calculations after taxes. Most
        \note analyses do not factor in the impact of taxes and assume that all options under consideration
        \note have roughly the same tax impact. Due to this many times the tax rate can be left to default
        \note to zero and the present value results before taxes are used to make decisions. The value
        \note should be entered as a decimal value. For 15% enter 0.15. For an analysis that does not include
        \note tax impacts enter 0.0.
   A6;  \field Depreciation Method
        \type choice
        \key ModifiedAcceleratedCostRecoverySystem-3year
        \key ModifiedAcceleratedCostRecoverySystem-5year
        \key ModifiedAcceleratedCostRecoverySystem-7year
        \key ModifiedAcceleratedCostRecoverySystem-10year
        \key ModifiedAcceleratedCostRecoverySystem-15year
        \key ModifiedAcceleratedCostRecoverySystem-20year
        \key StraightLine-27year
        \key StraightLine-31year
        \key StraightLine-39year
        \key StraightLine-40year
        \key None
        \default None
        \note For an analysis that includes income tax impacts this entry describes how capital costs are
        \note depreciated. Only one depreciation method may be used for an analysis and is applied to all
        \note capital expenditures.

LifeCycleCost:RecurringCosts,
        \memo Recurring costs are costs that repeat over time on a regular schedule during the
        \memo study period. If costs associated with equipment do repeat but not on a regular
        \memo schedule, use LifeCycleCost:NonrecurringCost objects instead.
        \min-fields 7
   A1,  \field Name
        \required-field
        \type alpha
   A2,  \field Category
        \type choice
        \key Maintenance
        \key Repair
        \key Operation
        \key Replacement
        \key MinorOverhaul
        \key MajorOverhaul
        \key OtherOperational
        \default Maintenance
   N1,  \field Cost
        \type real
        \note Enter the cost in dollars (or the appropriate monetary unit) for the recurring costs. Enter
        \note the cost for each time it occurs. For example if the annual maintenance cost is 500 dollars
        \note enter 500 here.
   A3,  \field Start of Costs
        \type choice
        \key ServicePeriod
        \key BasePeriod
        \default ServicePeriod
        \note Enter when the costs start. The First Year of Cost is based on the number of years past the
        \note Start of Costs. For most maintenance costs the Start of Costs should be Service Period.
   N2,  \field Years from Start
        \type integer
        \minimum 0
        \maximum 100
        \note This field and the Months From Start field together represent the time from either the start
        \note of the Service Period on the service month and year or start of the Base Period on the base
        \note month and year (depending on the Start of Costs field) that the costs start to occur. Only
        \note integers should be entered representing whole years.
   N3,  \field Months from Start
        \type integer
        \minimum 0
        \maximum 1200
        \note This field and the Years From Start field together represent the time from either the start
        \note of the Service Period on the service month and year or start of the Base Period on the base
        \note month and year (depending on the Start of Costs field) that the costs start to occur. Only
        \note integers should be entered representing whole months. The Years From Start (times 12) and
        \note Months From Start are added together.
   N4,  \field Repeat Period Years
        \type integer
        \minimum 0
        \maximum 100
        \default 1
        \note This field and the Repeat Period Months field indicate how much time elapses between
        \note re-occurrences of the cost. For costs that occur every year such the Repeat Period Years
        \note should be 1 and Repeat Period Months should be 0. Only integers should be entered
        \note representing whole years.
   N5,  \field Repeat Period Months
        \type integer
        \minimum 0
        \maximum 1200
        \default 0
        \note This field and the Repeat Period Years field indicate how much time elapses between
        \note re-occurrences of the cost. Only integers should be entered representing whole years.
        \note The Repeat Period Years (times 12) and Repeat Period Months are added together.
   N6;  \field Annual escalation rate
        \type real
        \minimum -0.3
        \maximum 0.3
        \note Enter the annual escalation rate as a decimal. For a 1% rate enter the value 0.01.
        \note This input is used when the Inflation Approach is CurrentDollar. When Inflation
        \note Approach is set to ConstantDollar this input is ignored.

LifeCycleCost:NonrecurringCost,
        \memo A non-recurring cost happens only once during the study period. For costs that occur
        \memo more than once during the study period on a regular schedule, use the
        \memo LifeCycleCost:RecurringCost object.
   A1,  \field Name
        \required-field
        \type alpha
   A2,  \field Category
        \type choice
        \key Construction
        \key Salvage
        \key OtherCapital
        \default Construction
   N1,  \field Cost
        \type real
        \note Enter the non-recurring cost value. For construction and other capital costs the value
        \note entered is typically a positive value. For salvage costs the value entered is typically a
        \note negative value which represents the money paid to the investor for the equipment at the
        \note end of the study period.
   A3,  \field Start of Costs
        \type choice
        \key ServicePeriod
        \key BasePeriod
        \default ServicePeriod
        \note Enter when the costs start. The First Year of Cost is based on the number of years past the
        \note Start of Costs. For most non-recurring costs the Start of Costs should be Base Period which
        \note begins at the base month and year.
   N2,  \field Years from Start
        \type integer
        \minimum 0
        \maximum 100
        \note This field and the Months From Start field together represent the time from either the start
        \note of the Service Period on the service month and year or start of the Base Period on the base
        \note month and year (depending on the Start of Cost field) that the costs start to occur. Only
        \note integers should be entered representing whole years.
   N3;  \field Months from Start
        \type integer
        \minimum 0
        \maximum 1200
        \note This field and the Years From Start field together represent the time from either the start
        \note of the Service Period on the service month and year or start of the Base Period on the base
        \note month and year (depending on the Start of Cost field) that the costs start to occur. Only
        \note integers should be entered representing whole months. The Years From Start (times 12) and
        \note Months From Start are added together.

LifeCycleCost:UsePriceEscalation,
        \memo Life cycle cost escalation factors. The values for this object may be found in the
        \memo annual supplement to NIST Handbook 135 in Tables Ca-1 to Ca-5 and are included in an
        \memo EnergyPlus dataset file.
        \extensible:1
   A1,  \field Name
        \required-field
        \type alpha
        \note The identifier used for the object. The name usually identifies the location (such as the
        \note state or region or country or census area) that the escalations apply to. In addition the
        \note name should identify the building class such as residential or commercial or industrial
        \note and the use type such as electricity or natural gas or water.
   A2,  \field Resource
        \required-field
        \type choice
        \key Electricity
        \key ElectricityPurchased
        \key ElectricityProduced
        \key ElectricitySurplusSold
        \key ElectricityNet
        \key NaturalGas
        \key Steam
        \key Gasoline
        \key Diesel
        \key Coal
        \key FuelOil#1
        \key FuelOil#2
        \key Propane
        \key OtherFuel1
        \key OtherFuel2
        \key Water
   N1,  \field Escalation Start Year
        \type integer
        \minimum 1900
        \maximum 2100
        \note This field and the Escalation Start Month define the time that corresponds to Year 1 Escalation
        \note such as 2010 when the escalation rates are applied. This field and the Escalation Start Month
        \note define the time that escalation begins.
   A3,  \field Escalation Start Month
        \type choice
        \key January
        \key February
        \key March
        \key April
        \key May
        \key June
        \key July
        \key August
        \key September
        \key October
        \key November
        \key December
        \default January
        \note This field and the Escalation Start Year define the time that corresponds to Year 1 Escalation
        \note such as 2010 when the escalation rates are applied. This field and the Escalation Start Year
        \note define the time that escalation begins.
   N2,  \field Year 1 Escalation
        \type real
        \begin-extensible
        \note The escalation in price of the energy or water use for the first year expressed as a decimal.
   N3,  \field Year 2 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N4,  \field Year 3 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N5,  \field Year 4 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N6,  \field Year 5 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N7,  \field Year 6 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N8,  \field Year 7 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N9,  \field Year 8 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N10, \field Year 9 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N11, \field Year 10 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N12, \field Year 11 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N13, \field Year 12 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N14, \field Year 13 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N15, \field Year 14 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N16, \field Year 15 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N17, \field Year 16 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N18, \field Year 17 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N19, \field Year 18 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N20, \field Year 19 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N21, \field Year 20 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N22, \field Year 21 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N23, \field Year 22 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N24, \field Year 23 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N25, \field Year 24 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N26, \field Year 25 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N27, \field Year 26 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N28, \field Year 27 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N29, \field Year 28 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N30, \field Year 29 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.
   N31; \field Year 30 Escalation
        \type real
        \note The escalation in price of the energy or water use for the year expressed as a decimal.

LifeCycleCost:UseAdjustment,
        \memo Used by advanced users to adjust the energy or water use costs for future years. This
        \memo should not be used for compensating for inflation but should only be used to increase
        \memo the costs of energy or water based on assumed changes to the actual usage, such as
        \memo anticipated changes in the future function of the building. The adjustments begin at
        \memo the start of the service period.
        \extensible:1
   A1,  \field Name
        \required-field
        \type alpha
   A2,  \field Resource
        \required-field
        \type choice
        \key Electricity
        \key ElectricityPurchased
        \key ElectricityProduced
        \key ElectricitySurplusSold
        \key ElectricityNet
        \key NaturalGas
        \key Steam
        \key Gasoline
        \key Diesel
        \key Coal
        \key FuelOil#1
        \key FuelOil#2
        \key Propane
        \key OtherFuel1
        \key OtherFuel2
        \key Water
   N1,  \field Year 1 Multiplier
        \type real
        \begin-extensible
        \note The multiplier to be applied to the end-use cost for the first year in the service period.
        \note The total utility costs for the selected end-use is multiplied by this value. For no change
        \note enter 1.0.
   N2,  \field Year 2 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N3,  \field Year 3 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N4,  \field Year 4 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N5,  \field Year 5 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N6,  \field Year 6 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N7,  \field Year 7 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N8,  \field Year 8 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N9,  \field Year 9 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N10, \field Year 10 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N11, \field Year 11 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N12, \field Year 12 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N13, \field Year 13 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N14, \field Year 14 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N15, \field Year 15 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N16, \field Year 16 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N17, \field Year 17 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N18, \field Year 18 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N19, \field Year 19 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N20, \field Year 20 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N21, \field Year 21 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N22, \field Year 22 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N23, \field Year 23 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N24, \field Year 24 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N25, \field Year 25 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N26, \field Year 26 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N27, \field Year 27 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N28, \field Year 28 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N29, \field Year 29 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.
   N30; \field Year 30 Multiplier
        \type real
        \note The multiplier to be applied to the end-use cost for each following year. The total utility
        \note costs for the selected end-use is multiplied by this value. For no change enter 1.0.

\group Parametrics

Parametric:SetValueForRun,
       \memo Parametric objects allow a set of multiple simulations to be defined in a single idf
       \memo file. The parametric preprocessor scans the idf for Parametric:* objects then creates
       \memo and runs multiple idf files, one for each defined simulation.
       \memo The core parametric object is Parametric:SetValueForRun which defines the name
       \memo of a parameters and sets the parameter to different values depending on which
       \memo run is being simulated.
       \min-fields 2
       \extensible:1
  A1,  \field Name
       \note Parameter Name
       \note Must begin with the dollar sign character. The second character must be a letter.
       \note Remaining characters may only be letters or numbers. No spaces allowed.
       \required-field
       \type  alpha
  A2,  \field Value for Run 1
       \begin-extensible
       \type  alpha
  A3,  \field Value for Run 2
       \type  alpha
  A4,  \field Value for Run 3
       \type  alpha
  A5,  \field Value for Run 4
       \type  alpha
  A6,  \field Value for Run 5
       \type  alpha
  A7,  \field Value for Run 6
       \type  alpha
  A8,  \field Value for Run 7
       \type  alpha
  A9,  \field Value for Run 8
       \type  alpha
  A10, \field Value for Run 9
       \type  alpha
  A11, \field Value for Run 10
       \type  alpha
  A12, \field Value for Run 11
       \type  alpha
  A13, \field Value for Run 12
       \type  alpha
  A14, \field Value for Run 13
       \type  alpha
  A15, \field Value for Run 14
       \type  alpha
  A16, \field Value for Run 15
       \type  alpha
  A17, \field Value for Run 16
       \type  alpha
  A18, \field Value for Run 17
       \type  alpha
  A19, \field Value for Run 18
       \type  alpha
  A20, \field Value for Run 19
       \type  alpha
  A21, \field Value for Run 20
       \type  alpha
  A22, \field Value for Run 21
       \type  alpha
  A23, \field Value for Run 22
       \type  alpha
  A24, \field Value for Run 23
       \type  alpha
  A25, \field Value for Run 24
       \type  alpha
  A26, \field Value for Run 25
       \type  alpha
  A27, \field Value for Run 26
       \type  alpha
  A28, \field Value for Run 27
       \type  alpha
  A29, \field Value for Run 28
       \type  alpha
  A30, \field Value for Run 29
       \type  alpha
  A31, \field Value for Run 30
       \type  alpha
  A32, \field Value for Run 31
       \type  alpha
  A33, \field Value for Run 32
       \type  alpha
  A34, \field Value for Run 33
       \type  alpha
  A35, \field Value for Run 34
       \type  alpha
  A36, \field Value for Run 35
       \type  alpha
  A37, \field Value for Run 36
       \type  alpha
  A38, \field Value for Run 37
       \type  alpha
  A39, \field Value for Run 38
       \type  alpha
  A40, \field Value for Run 39
       \type  alpha
  A41, \field Value for Run 40
       \type  alpha
  A42, \field Value for Run 41
       \type  alpha
  A43, \field Value for Run 42
       \type  alpha
  A44, \field Value for Run 43
       \type  alpha
  A45, \field Value for Run 44
       \type  alpha
  A46, \field Value for Run 45
       \type  alpha
  A47, \field Value for Run 46
       \type  alpha
  A48, \field Value for Run 47
       \type  alpha
  A49, \field Value for Run 48
       \type  alpha
  A50, \field Value for Run 49
       \type  alpha
  A51, \field Value for Run 50
       \type  alpha
  A52, \field Value for Run 51
       \type  alpha
  A53, \field Value for Run 52
       \type  alpha
  A54, \field Value for Run 53
       \type  alpha
  A55, \field Value for Run 54
       \type  alpha
  A56, \field Value for Run 55
       \type  alpha
  A57, \field Value for Run 56
       \type  alpha
  A58, \field Value for Run 57
       \type  alpha
  A59, \field Value for Run 58
       \type  alpha
  A60, \field Value for Run 59
       \type  alpha
  A61, \field Value for Run 60
       \type  alpha
  A62, \field Value for Run 61
       \type  alpha
  A63, \field Value for Run 62
       \type  alpha
  A64, \field Value for Run 63
       \type  alpha
  A65, \field Value for Run 64
       \type  alpha
  A66, \field Value for Run 65
       \type  alpha
  A67, \field Value for Run 66
       \type  alpha
  A68, \field Value for Run 67
       \type  alpha
  A69, \field Value for Run 68
       \type  alpha
  A70, \field Value for Run 69
       \type  alpha
  A71, \field Value for Run 70
       \type  alpha
  A72, \field Value for Run 71
       \type  alpha
  A73, \field Value for Run 72
       \type  alpha
  A74, \field Value for Run 73
       \type  alpha
  A75, \field Value for Run 74
       \type  alpha
  A76, \field Value for Run 75
       \type  alpha
  A77, \field Value for Run 76
       \type  alpha
  A78, \field Value for Run 77
       \type  alpha
  A79, \field Value for Run 78
       \type  alpha
  A80, \field Value for Run 79
       \type  alpha
  A81, \field Value for Run 80
       \type  alpha
  A82, \field Value for Run 81
       \type  alpha
  A83, \field Value for Run 82
       \type  alpha
  A84, \field Value for Run 83
       \type  alpha
  A85, \field Value for Run 84
       \type  alpha
  A86, \field Value for Run 85
       \type  alpha
  A87, \field Value for Run 86
       \type  alpha
  A88, \field Value for Run 87
       \type  alpha
  A89, \field Value for Run 88
       \type  alpha
  A90, \field Value for Run 89
       \type  alpha
  A91, \field Value for Run 90
       \type  alpha
  A92, \field Value for Run 91
       \type  alpha
  A93, \field Value for Run 92
       \type  alpha
  A94, \field Value for Run 93
       \type  alpha
  A95, \field Value for Run 94
       \type  alpha
  A96, \field Value for Run 95
       \type  alpha
  A97, \field Value for Run 96
       \type  alpha
  A98, \field Value for Run 97
       \type  alpha
  A99, \field Value for Run 98
       \type  alpha
  A100, \field Value for Run 99
        \type  alpha
  A101; \field Value for Run 100
        \type  alpha

Parametric:Logic,
       \memo This object allows some types of objects to be included for some parametric cases and
       \memo not for others. For example, you might want an overhang on a window in some
       \memo parametric runs and not others. A single Parametric:Logic object is allowed per file.
       \memo Consult the Input Output Reference for available commands and syntax.
       \unique-object
       \min-fields 2
       \extensible:1
  A1,  \field Name
       \required-field
       \type  alpha
  A2,  \field Parametric Logic Line 1
       \begin-extensible
       \type  alpha
  A3,  \field Parametric Logic Line 2
       \type  alpha
  A4,  \field Parametric Logic Line 3
       \type  alpha
  A5,  \field Parametric Logic Line 4
       \type  alpha
  A6,  \field Parametric Logic Line 5
       \type  alpha
  A7,  \field Parametric Logic Line 6
       \type  alpha
  A8,  \field Parametric Logic Line 7
       \type  alpha
  A9,  \field Parametric Logic Line 8
       \type  alpha
  A10, \field Parametric Logic Line 9
       \type  alpha
  A11, \field Parametric Logic Line 10
       \type  alpha
  A12, \field Parametric Logic Line 11
       \type  alpha
  A13, \field Parametric Logic Line 12
       \type  alpha
  A14, \field Parametric Logic Line 13
       \type  alpha
  A15, \field Parametric Logic Line 14
       \type  alpha
  A16, \field Parametric Logic Line 15
       \type  alpha
  A17, \field Parametric Logic Line 16
       \type  alpha
  A18, \field Parametric Logic Line 17
       \type  alpha
  A19, \field Parametric Logic Line 18
       \type  alpha
  A20, \field Parametric Logic Line 19
       \type  alpha
  A21, \field Parametric Logic Line 20
       \type  alpha
  A22, \field Parametric Logic Line 21
       \type  alpha
  A23, \field Parametric Logic Line 22
       \type  alpha
  A24, \field Parametric Logic Line 23
       \type  alpha
  A25, \field Parametric Logic Line 24
       \type  alpha
  A26, \field Parametric Logic Line 25
       \type  alpha
  A27, \field Parametric Logic Line 26
       \type  alpha
  A28, \field Parametric Logic Line 27
       \type  alpha
  A29, \field Parametric Logic Line 28
       \type  alpha
  A30, \field Parametric Logic Line 29
       \type  alpha
  A31, \field Parametric Logic Line 30
       \type  alpha
  A32, \field Parametric Logic Line 31
       \type  alpha
  A33, \field Parametric Logic Line 32
       \type  alpha
  A34, \field Parametric Logic Line 33
       \type  alpha
  A35, \field Parametric Logic Line 34
       \type  alpha
  A36, \field Parametric Logic Line 35
       \type  alpha
  A37, \field Parametric Logic Line 36
       \type  alpha
  A38, \field Parametric Logic Line 37
       \type  alpha
  A39, \field Parametric Logic Line 38
       \type  alpha
  A40, \field Parametric Logic Line 39
       \type  alpha
  A41, \field Parametric Logic Line 40
       \type  alpha
  A42, \field Parametric Logic Line 41
       \type  alpha
  A43, \field Parametric Logic Line 42
       \type  alpha
  A44, \field Parametric Logic Line 43
       \type  alpha
  A45, \field Parametric Logic Line 44
       \type  alpha
  A46, \field Parametric Logic Line 45
       \type  alpha
  A47, \field Parametric Logic Line 46
       \type  alpha
  A48, \field Parametric Logic Line 47
       \type  alpha
  A49, \field Parametric Logic Line 48
       \type  alpha
  A50, \field Parametric Logic Line 49
       \type  alpha
  A51, \field Parametric Logic Line 50
       \type  alpha
  A52, \field Parametric Logic Line 51
       \type  alpha
  A53, \field Parametric Logic Line 52
       \type  alpha
  A54, \field Parametric Logic Line 53
       \type  alpha
  A55, \field Parametric Logic Line 54
       \type  alpha
  A56, \field Parametric Logic Line 55
       \type  alpha
  A57, \field Parametric Logic Line 56
       \type  alpha
  A58, \field Parametric Logic Line 57
       \type  alpha
  A59, \field Parametric Logic Line 58
       \type  alpha
  A60, \field Parametric Logic Line 59
       \type  alpha
  A61, \field Parametric Logic Line 60
       \type  alpha
  A62, \field Parametric Logic Line 61
       \type  alpha
  A63, \field Parametric Logic Line 62
       \type  alpha
  A64, \field Parametric Logic Line 63
       \type  alpha
  A65, \field Parametric Logic Line 64
       \type  alpha
  A66, \field Parametric Logic Line 65
       \type  alpha
  A67, \field Parametric Logic Line 66
       \type  alpha
  A68, \field Parametric Logic Line 67
       \type  alpha
  A69, \field Parametric Logic Line 68
       \type  alpha
  A70, \field Parametric Logic Line 69
       \type  alpha
  A71, \field Parametric Logic Line 70
       \type  alpha
  A72, \field Parametric Logic Line 71
       \type  alpha
  A73, \field Parametric Logic Line 72
       \type  alpha
  A74, \field Parametric Logic Line 73
       \type  alpha
  A75, \field Parametric Logic Line 74
       \type  alpha
  A76, \field Parametric Logic Line 75
       \type  alpha
  A77, \field Parametric Logic Line 76
       \type  alpha
  A78, \field Parametric Logic Line 77
       \type  alpha
  A79, \field Parametric Logic Line 78
       \type  alpha
  A80, \field Parametric Logic Line 79
       \type  alpha
  A81, \field Parametric Logic Line 80
       \type  alpha
  A82, \field Parametric Logic Line 81
       \type  alpha
  A83, \field Parametric Logic Line 82
       \type  alpha
  A84, \field Parametric Logic Line 83
       \type  alpha
  A85, \field Parametric Logic Line 84
       \type  alpha
  A86, \field Parametric Logic Line 85
       \type  alpha
  A87, \field Parametric Logic Line 86
       \type  alpha
  A88, \field Parametric Logic Line 87
       \type  alpha
  A89, \field Parametric Logic Line 88
       \type  alpha
  A90, \field Parametric Logic Line 89
       \type  alpha
  A91, \field Parametric Logic Line 90
       \type  alpha
  A92, \field Parametric Logic Line 91
       \type  alpha
  A93, \field Parametric Logic Line 92
       \type  alpha
  A94, \field Parametric Logic Line 93
       \type  alpha
  A95, \field Parametric Logic Line 94
       \type  alpha
  A96, \field Parametric Logic Line 95
       \type  alpha
  A97, \field Parametric Logic Line 96
       \type  alpha
  A98, \field Parametric Logic Line 97
       \type  alpha
  A99, \field Parametric Logic Line 98
       \type  alpha
  A100, \field Parametric Logic Line 99
        \type  alpha
  A101; \field Parametric Logic Line 100
        \type  alpha

Parametric:RunControl,
       \memo Controls which parametric runs are simulated. This object is optional. If it is not
       \memo included, then all parametric runs are performed.
       \unique-object
       \min-fields 2
       \extensible:1
  A1,  \field Name
       \type  alpha
  A2,  \field Perform Run 1
       \type choice
       \key Yes
       \key No
       \default Yes
       \begin-extensible
  A3,  \field Perform Run 2
       \type choice
       \key Yes
       \key No
  A4,  \field Perform Run 3
       \type choice
       \key Yes
       \key No
  A5,  \field Perform Run 4
       \type choice
       \key Yes
       \key No
  A6,  \field Perform Run 5
       \type choice
       \key Yes
       \key No
  A7,  \field Perform Run 6
       \type choice
       \key Yes
       \key No
  A8,  \field Perform Run 7
       \type choice
       \key Yes
       \key No
  A9,  \field Perform Run 8
       \type choice
       \key Yes
       \key No
  A10, \field Perform Run 9
       \type choice
       \key Yes
       \key No
  A11, \field Perform Run 10
       \type choice
       \key Yes
       \key No
  A12, \field Perform Run 11
       \type choice
       \key Yes
       \key No
  A13, \field Perform Run 12
       \type choice
       \key Yes
       \key No
  A14, \field Perform Run 13
       \type choice
       \key Yes
       \key No
  A15, \field Perform Run 14
       \type choice
       \key Yes
       \key No
  A16, \field Perform Run 15
       \type choice
       \key Yes
       \key No
  A17, \field Perform Run 16
       \type choice
       \key Yes
       \key No
  A18, \field Perform Run 17
       \type choice
       \key Yes
       \key No
  A19, \field Perform Run 18
       \type choice
       \key Yes
       \key No
  A20, \field Perform Run 19
       \type choice
       \key Yes
       \key No
  A21, \field Perform Run 20
       \type choice
       \key Yes
       \key No
  A22, \field Perform Run 21
       \type choice
       \key Yes
       \key No
  A23, \field Perform Run 22
       \type choice
       \key Yes
       \key No
  A24, \field Perform Run 23
       \type choice
       \key Yes
       \key No
  A25, \field Perform Run 24
       \type choice
       \key Yes
       \key No
  A26, \field Perform Run 25
       \type choice
       \key Yes
       \key No
  A27, \field Perform Run 26
       \type choice
       \key Yes
       \key No
  A28, \field Perform Run 27
       \type choice
       \key Yes
       \key No
  A29, \field Perform Run 28
       \type choice
       \key Yes
       \key No
  A30, \field Perform Run 29
       \type choice
       \key Yes
       \key No
  A31, \field Perform Run 30
       \type choice
       \key Yes
       \key No
  A32, \field Perform Run 31
       \type choice
       \key Yes
       \key No
  A33, \field Perform Run 32
       \type choice
       \key Yes
       \key No
  A34, \field Perform Run 33
       \type choice
       \key Yes
       \key No
  A35, \field Perform Run 34
       \type choice
       \key Yes
       \key No
  A36, \field Perform Run 35
       \type choice
       \key Yes
       \key No
  A37, \field Perform Run 36
       \type choice
       \key Yes
       \key No
  A38, \field Perform Run 37
       \type choice
       \key Yes
       \key No
  A39, \field Perform Run 38
       \type choice
       \key Yes
       \key No
  A40, \field Perform Run 39
       \type choice
       \key Yes
       \key No
  A41, \field Perform Run 40
       \type choice
       \key Yes
       \key No
  A42, \field Perform Run 41
       \type choice
       \key Yes
       \key No
  A43, \field Perform Run 42
       \type choice
       \key Yes
       \key No
  A44, \field Perform Run 43
       \type choice
       \key Yes
       \key No
  A45, \field Perform Run 44
       \type choice
       \key Yes
       \key No
  A46, \field Perform Run 45
       \type choice
       \key Yes
       \key No
  A47, \field Perform Run 46
       \type choice
       \key Yes
       \key No
  A48, \field Perform Run 47
       \type choice
       \key Yes
       \key No
  A49, \field Perform Run 48
       \type choice
       \key Yes
       \key No
  A50, \field Perform Run 49
       \type choice
       \key Yes
       \key No
  A51, \field Perform Run 50
       \type choice
       \key Yes
       \key No
  A52, \field Perform Run 51
       \type choice
       \key Yes
       \key No
  A53, \field Perform Run 52
       \type choice
       \key Yes
       \key No
  A54, \field Perform Run 53
       \type choice
       \key Yes
       \key No
  A55, \field Perform Run 54
       \type choice
       \key Yes
       \key No
  A56, \field Perform Run 55
       \type choice
       \key Yes
       \key No
  A57, \field Perform Run 56
       \type choice
       \key Yes
       \key No
  A58, \field Perform Run 57
       \type choice
       \key Yes
       \key No
  A59, \field Perform Run 58
       \type choice
       \key Yes
       \key No
  A60, \field Perform Run 59
       \type choice
       \key Yes
       \key No
  A61, \field Perform Run 60
       \type choice
       \key Yes
       \key No
  A62, \field Perform Run 61
       \type choice
       \key Yes
       \key No
  A63, \field Perform Run 62
       \type choice
       \key Yes
       \key No
  A64, \field Perform Run 63
       \type choice
       \key Yes
       \key No
  A65, \field Perform Run 64
       \type choice
       \key Yes
       \key No
  A66, \field Perform Run 65
       \type choice
       \key Yes
       \key No
  A67, \field Perform Run 66
       \type choice
       \key Yes
       \key No
  A68, \field Perform Run 67
       \type choice
       \key Yes
       \key No
  A69, \field Perform Run 68
       \type choice
       \key Yes
       \key No
  A70, \field Perform Run 69
       \type choice
       \key Yes
       \key No
  A71, \field Perform Run 70
       \type choice
       \key Yes
       \key No
  A72, \field Perform Run 71
       \type choice
       \key Yes
       \key No
  A73, \field Perform Run 72
       \type choice
       \key Yes
       \key No
  A74, \field Perform Run 73
       \type choice
       \key Yes
       \key No
  A75, \field Perform Run 74
       \type choice
       \key Yes
       \key No
  A76, \field Perform Run 75
       \type choice
       \key Yes
       \key No
  A77, \field Perform Run 76
       \type choice
       \key Yes
       \key No
  A78, \field Perform Run 77
       \type choice
       \key Yes
       \key No
  A79, \field Perform Run 78
       \type choice
       \key Yes
       \key No
  A80, \field Perform Run 79
       \type choice
       \key Yes
       \key No
  A81, \field Perform Run 80
       \type choice
       \key Yes
       \key No
  A82, \field Perform Run 81
       \type choice
       \key Yes
       \key No
  A83, \field Perform Run 82
       \type choice
       \key Yes
       \key No
  A84, \field Perform Run 83
       \type choice
       \key Yes
       \key No
  A85, \field Perform Run 84
       \type choice
       \key Yes
       \key No
  A86, \field Perform Run 85
       \type choice
       \key Yes
       \key No
  A87, \field Perform Run 86
       \type choice
       \key Yes
       \key No
  A88, \field Perform Run 87
       \type choice
       \key Yes
       \key No
  A89, \field Perform Run 88
       \type choice
       \key Yes
       \key No
  A90, \field Perform Run 89
       \type choice
       \key Yes
       \key No
  A91, \field Perform Run 90
       \type choice
       \key Yes
       \key No
  A92, \field Perform Run 91
       \type choice
       \key Yes
       \key No
  A93, \field Perform Run 92
       \type choice
       \key Yes
       \key No
  A94, \field Perform Run 93
       \type choice
       \key Yes
       \key No
  A95, \field Perform Run 94
       \type choice
       \key Yes
       \key No
  A96, \field Perform Run 95
       \type choice
       \key Yes
       \key No
  A97, \field Perform Run 96
       \type choice
       \key Yes
       \key No
  A98, \field Perform Run 97
       \type choice
       \key Yes
       \key No
  A99, \field Perform Run 98
       \type choice
       \key Yes
       \key No
  A100, \field Perform Run 99
        \type choice
        \key Yes
        \key No
  A101; \field Perform Run 100
        \type choice
        \key Yes
        \key No

Parametric:FileNameSuffix,
       \memo Defines the suffixes to be appended to the idf and output file names for each
       \memo parametric run. If this object is omitted, the suffix will default to the run number.
       \unique-object
       \min-fields 2
       \extensible:1
  A1,  \field Name
       \type  alpha
  A2,  \field Suffix for File Name in Run 1
       \type  alpha
       \begin-extensible
  A3,  \field Suffix for File Name in Run 2
       \type  alpha
  A4,  \field Suffix for File Name in Run 3
       \type  alpha
  A5,  \field Suffix for File Name in Run 4
       \type  alpha
  A6,  \field Suffix for File Name in Run 5
       \type  alpha
  A7,  \field Suffix for File Name in Run 6
       \type  alpha
  A8,  \field Suffix for File Name in Run 7
       \type  alpha
  A9,  \field Suffix for File Name in Run 8
       \type  alpha
  A10, \field Suffix for File Name in Run 9
       \type  alpha
  A11, \field Suffix for File Name in Run 10
       \type  alpha
  A12, \field Suffix for File Name in Run 11
       \type  alpha
  A13, \field Suffix for File Name in Run 12
       \type  alpha
  A14, \field Suffix for File Name in Run 13
       \type  alpha
  A15, \field Suffix for File Name in Run 14
       \type  alpha
  A16, \field Suffix for File Name in Run 15
       \type  alpha
  A17, \field Suffix for File Name in Run 16
       \type  alpha
  A18, \field Suffix for File Name in Run 17
       \type  alpha
  A19, \field Suffix for File Name in Run 18
       \type  alpha
  A20, \field Suffix for File Name in Run 19
       \type  alpha
  A21, \field Suffix for File Name in Run 20
       \type  alpha
  A22, \field Suffix for File Name in Run 21
       \type  alpha
  A23, \field Suffix for File Name in Run 22
       \type  alpha
  A24, \field Suffix for File Name in Run 23
       \type  alpha
  A25, \field Suffix for File Name in Run 24
       \type  alpha
  A26, \field Suffix for File Name in Run 25
       \type  alpha
  A27, \field Suffix for File Name in Run 26
       \type  alpha
  A28, \field Suffix for File Name in Run 27
       \type  alpha
  A29, \field Suffix for File Name in Run 28
       \type  alpha
  A30, \field Suffix for File Name in Run 29
       \type  alpha
  A31, \field Suffix for File Name in Run 30
       \type  alpha
  A32, \field Suffix for File Name in Run 31
       \type  alpha
  A33, \field Suffix for File Name in Run 32
       \type  alpha
  A34, \field Suffix for File Name in Run 33
       \type  alpha
  A35, \field Suffix for File Name in Run 34
       \type  alpha
  A36, \field Suffix for File Name in Run 35
       \type  alpha
  A37, \field Suffix for File Name in Run 36
       \type  alpha
  A38, \field Suffix for File Name in Run 37
       \type  alpha
  A39, \field Suffix for File Name in Run 38
       \type  alpha
  A40, \field Suffix for File Name in Run 39
       \type  alpha
  A41, \field Suffix for File Name in Run 40
       \type  alpha
  A42, \field Suffix for File Name in Run 41
       \type  alpha
  A43, \field Suffix for File Name in Run 42
       \type  alpha
  A44, \field Suffix for File Name in Run 43
       \type  alpha
  A45, \field Suffix for File Name in Run 44
       \type  alpha
  A46, \field Suffix for File Name in Run 45
       \type  alpha
  A47, \field Suffix for File Name in Run 46
       \type  alpha
  A48, \field Suffix for File Name in Run 47
       \type  alpha
  A49, \field Suffix for File Name in Run 48
       \type  alpha
  A50, \field Suffix for File Name in Run 49
       \type  alpha
  A51, \field Suffix for File Name in Run 50
       \type  alpha
  A52, \field Suffix for File Name in Run 51
       \type  alpha
  A53, \field Suffix for File Name in Run 52
       \type  alpha
  A54, \field Suffix for File Name in Run 53
       \type  alpha
  A55, \field Suffix for File Name in Run 54
       \type  alpha
  A56, \field Suffix for File Name in Run 55
       \type  alpha
  A57, \field Suffix for File Name in Run 56
       \type  alpha
  A58, \field Suffix for File Name in Run 57
       \type  alpha
  A59, \field Suffix for File Name in Run 58
       \type  alpha
  A60, \field Suffix for File Name in Run 59
       \type  alpha
  A61, \field Suffix for File Name in Run 60
       \type  alpha
  A62, \field Suffix for File Name in Run 61
       \type  alpha
  A63, \field Suffix for File Name in Run 62
       \type  alpha
  A64, \field Suffix for File Name in Run 63
       \type  alpha
  A65, \field Suffix for File Name in Run 64
       \type  alpha
  A66, \field Suffix for File Name in Run 65
       \type  alpha
  A67, \field Suffix for File Name in Run 66
       \type  alpha
  A68, \field Suffix for File Name in Run 67
       \type  alpha
  A69, \field Suffix for File Name in Run 68
       \type  alpha
  A70, \field Suffix for File Name in Run 69
       \type  alpha
  A71, \field Suffix for File Name in Run 70
       \type  alpha
  A72, \field Suffix for File Name in Run 71
       \type  alpha
  A73, \field Suffix for File Name in Run 72
       \type  alpha
  A74, \field Suffix for File Name in Run 73
       \type  alpha
  A75, \field Suffix for File Name in Run 74
       \type  alpha
  A76, \field Suffix for File Name in Run 75
       \type  alpha
  A77, \field Suffix for File Name in Run 76
       \type  alpha
  A78, \field Suffix for File Name in Run 77
       \type  alpha
  A79, \field Suffix for File Name in Run 78
       \type  alpha
  A80, \field Suffix for File Name in Run 79
       \type  alpha
  A81, \field Suffix for File Name in Run 80
       \type  alpha
  A82, \field Suffix for File Name in Run 81
       \type  alpha
  A83, \field Suffix for File Name in Run 82
       \type  alpha
  A84, \field Suffix for File Name in Run 83
       \type  alpha
  A85, \field Suffix for File Name in Run 84
       \type  alpha
  A86, \field Suffix for File Name in Run 85
       \type  alpha
  A87, \field Suffix for File Name in Run 86
       \type  alpha
  A88, \field Suffix for File Name in Run 87
       \type  alpha
  A89, \field Suffix for File Name in Run 88
       \type  alpha
  A90, \field Suffix for File Name in Run 89
       \type  alpha
  A91, \field Suffix for File Name in Run 90
       \type  alpha
  A92, \field Suffix for File Name in Run 91
       \type  alpha
  A93, \field Suffix for File Name in Run 92
       \type  alpha
  A94, \field Suffix for File Name in Run 93
       \type  alpha
  A95, \field Suffix for File Name in Run 94
       \type  alpha
  A96, \field Suffix for File Name in Run 95
       \type  alpha
  A97, \field Suffix for File Name in Run 96
       \type  alpha
  A98, \field Suffix for File Name in Run 97
       \type  alpha
  A99, \field Suffix for File Name in Run 98
       \type  alpha
  A100, \field Suffix for File Name in Run 99
        \type  alpha
  A101; \field Suffix for File Name in Run 100
        \type  alpha

\group Output Reporting

Output:VariableDictionary,
       \memo Produces a list summarizing the output variables and meters that are available for
       \memo reporting for the model being simulated (rdd output file). The list varies depending
       \memo on the types of objects present in the idf file.  For example, variables related to
       \memo lights will only appear if a Lights object is present. The IDF option generates
       \memo complete Output:Variable objects to simplify adding the desired output to the idf file.
  \format singleLine
   A1, \field Key Field
   \required-field
   \type choice
   \key IDF
   \key regular
   \default regular
   A2;  \field Sort Option
   \type choice
   \key Name
   \key Unsorted

Output:Surfaces:List,
       \memo Produces a report summarizing the details of surfaces in the eio output file.
  \format singleLine
   A1, \field Report Type
   \required-field
   \type choice
   \key Details
   \key Vertices
   \key DetailsWithVertices
   \key ViewFactorInfo
   \key Lines
   \key CostInfo
   \key DecayCurvesfromZoneComponentLoads
   A2; \field Report Specifications
   \note (IDF, only for Output:Surfaces:List, Lines report --
   \note will print transformed coordinates in IDF style)
   \type choice
   \key IDF

Output:Surfaces:Drawing,
   \memo Produces reports/files that are capable of rendering graphically or
   \memo being imported into other programs. Rendering does not alter the
   \memo actual inputs/surfaces.
   \format singleLine
   A1,  \field Report Type
   \required-field
   \type choice
   \key DXF
   \key DXF:WireFrame
   \key VRML
   A2,  \field Report Specifications 1
   \type choice
   \key Triangulate3DFace
   \key ThickPolyline
   \key RegularPolyline
   \default Triangulate3DFace
   \note Triangulate3DFace (default), ThickPolyline, RegularPolyline apply to DXF
   \note This field is ignored for DXF:WireFrame and VRML
   A3 ; \field Report Specifications 2
   \note Use ColorScheme Name for DXF reports
   \type object-list
   \object-list ColorSchemes

Output:Schedules,
        \memo Produces a condensed reporting that illustrates the full range of schedule values in
        \memo the eio output file. In the style of input: DaySchedule,  WeekSchedule, and
        \memo Annual Schedule.
  \format singleLine
   A1;  \field Key Field
   \required-field
   \type choice
   \key Hourly
   \key Timestep

Output:Constructions,
        \memo Adds a report to the eio output file which shows details for each construction,
        \memo including overall properties, a list of material layers, and calculated results
        \memo related to conduction transfer functions.
  \format singleLine
   A1,  \field Details Type 1
   \type choice
   \key Constructions
   \key Materials
   A2;  \field Details Type 2
   \type choice
   \key Constructions
   \key Materials

Output:EnergyManagementSystem,
   \memo This object is used to control the output produced by the Energy Management System
   \unique-object
   A1, \field Actuator Availability Dictionary Reporting
       \type choice
       \key None
       \key NotByUniqueKeyNames
       \key Verbose
       \default None
   A2, \field Internal Variable Availability Dictionary Reporting
       \type choice
       \key None
       \key NotByUniqueKeyNames
       \key Verbose
       \default None
   A3; \field EMS Runtime Language Debug Output Level
       \type choice
       \key None
       \key ErrorsOnly
       \key Verbose
       \default None

OutputControl:SurfaceColorScheme,
   \memo This object is used to set colors for reporting on various building elements particularly for the
   \memo DXF reports.  We know the user can enter 0 to 255 and the color map is available in DXF output.
   \memo Therefore, we are limiting the colors in that range.  You can
   \memo extend by editing the IDD but you do so on your own.  Colors not changed in any scheme will
   \memo remain as the default scheme uses.
  A1,  \field Name
       \required-field
       \note choose a name or use one of the DataSets
       \reference ColorSchemes
  A2,  \field Drawing Element 1 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N1,  \field Color for Drawing Element 1
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A3,  \field Drawing Element 2 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N2,  \field Color for Drawing Element 2
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A4,  \field Drawing Element 3 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N3,  \field Color for Drawing Element 3
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A5,  \field Drawing Element 4 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N4,  \field Color for Drawing Element 4
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A6,  \field Drawing Element 5 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N5,  \field Color for Drawing Element 5
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A7,  \field Drawing Element 6 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N6,  \field Color for Drawing Element 6
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A8,  \field Drawing Element 7 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N7,  \field Color for Drawing Element 7
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A9,  \field Drawing Element 8 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N8,  \field Color for Drawing Element 8
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A10, \field Drawing Element 9 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N9,  \field Color for Drawing Element 9
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A11, \field Drawing Element 10 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N10, \field Color for Drawing Element 10
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A12, \field Drawing Element 11 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N11, \field Color for Drawing Element 11
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A13, \field Drawing Element 12 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N12, \field Color for Drawing Element 12
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A14, \field Drawing Element 13 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N13, \field Color for Drawing Element 13
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A15, \field Drawing Element 14 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N14, \field Color for Drawing Element 14
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255
  A16, \field Drawing Element 15 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N15; \field Color for Drawing Element 15
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0
       \maximum 255

Output:Table:SummaryReports,
       \extensible:1
       \memo This object allows the user to call report types that are predefined and will appear with the
       \memo other tabular reports.  These predefined reports are sensitive to the OutputControl:Table:Style object
       \memo and appear in the same files as the tabular reports.  The entries for this object is a list
       \memo of the predefined reports that should appear in the tabular report output file.
       \memo There should be as many fields (A) in this object as there are keys in the following (minus
       \memo AllSummary+AllMonthly+AllSummaryAndMonthly)
       \unique-object
   A1, \field Report 1 Name
       \begin-extensible
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A2, \field Report 2 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A3, \field Report 3 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A4, \field Report 4 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A5, \field Report 5 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A6, \field Report 6 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A7, \field Report 7 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A8, \field Report 8 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A9, \field Report 9 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A10,\field Report 10 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A11,\field Report 11 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A12, \field Report 12 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A13, \field Report 13 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A14, \field Report 14 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A15, \field Report 15 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A16, \field Report 16 Name
       \begin-extensible
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A17, \field Report 17 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A18, \field Report 18 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A19, \field Report 19 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A20, \field Report 20 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A21, \field Report 21 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A22, \field Report 22 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A23, \field Report 23 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A24, \field Report 24 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A25, \field Report 25 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A26, \field Report 26 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A27, \field Report 27 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A28, \field Report 28 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A29, \field Report 29 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A30, \field Report 30 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A31, \field Report 31 Name
       \begin-extensible
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A32, \field Report 32 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A33, \field Report 33 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A34, \field Report 34 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
   A35, \field Report 35 Name
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key OutdoorAirSummary
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key LEEDSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
